! File generated by DesignBuilder - 4.3.0.013 25/11/2014 - 15:04:26
! Source file: C:\Users\jake\Dropbox\AgentConfigurationFiles\DesignBuilder\house.dsb

Version, 8.4.0;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Untitled,                                      !- Location
   1,1,                                           !- Start Month , Day
   1,7,                                         !- End Month , Day
   monday,                                !- will use day as shown in weather file
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   1;                                             !- Number of years in simulation

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\GBR_LONDON_GATWICK_IWEC.epw

Site:Location,Untitled,                           !- Location Name
   47.34,                                         !- Latitude
   7.36,                                         !- Longitude
   1,                                             !- Time Zone
   260;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   4.16,                                          !- January FCfactorMethod ground temperature {C}
   5.30,                                          !- Februry FCfactorMethod ground temperature {C}
   7.51,                                          !- March FCfactorMethod ground temperature {C}
   9.61,                                          !- April FCfactorMethod ground temperature {C}
   13.58,                                         !- May FCfactorMethod ground temperature {C}
   15.67,                                         !- June FCfactorMethod ground temperature {C}
   16.24,                                         !- July FCfactorMethod ground temperature {C}
   15.18,                                         !- August FCfactorMethod ground temperature {C}
   12.74,                                         !- September FCfactorMethod ground temperature {C}
   9.69,                                          !- October FCfactorMethod ground temperature {C}
   6.69,                                          !- November FCfactorMethod ground temperature {C}
   4.70;                                          !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

ProgramControl,
   1;                                             !- Number of threads allowed

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Untitled Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   27.2,                                          !- Maximum Dry-Bulb Temperature {C}
   9.4,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   18.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100582.4,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   0,                                             !- Rain Indicator {0-no,1-yes}
   0,                                             !- Snow on ground indicator {0-no,1-yes}
   1,                                             !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay, Winter Design Day in Untitled,  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -4.4,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -4.4,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100582.4,                                      !- Barometric Pressure {N/M**2}
   12.3,                                          !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   0,                                             !- Rain Indicator {0-no,1-yes}
   0,                                             !- Snow on ground indicator {0-no,1-yes}
   0,                                             !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.1} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 12;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   20;                                            !- Maximum HVAC Iterations (1=min, 20=default)

AirflowNetwork:MultiZone:Surface:Crack,           !- Crack used to connect zones to make AIRFLOWNETWORK:MULTIZONE network valid
   DefaultCrack,                                  !- Crack Name
   0.00000000001,                                 !- Flow coeff (kg/s @ 1Pa)
   0.66,                                          !- Flow exponent
   Reference Crack Conditions;                    !- Reference crack conditions

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact,
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;

Schedule:Compact,
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;

Schedule:Compact,
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;
Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;

Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;

! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass,
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
1 ,                                   ! Resistance {M**2K/W}
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, AirVelocitySchedule,
   Any Number,                                    !- Type
   Through: 12/31,
   For: AllDays,                                  !- All days in year
   Until: 24:00,                                  !- All hours in day
   .137;                                          !- Velocity
Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


AirflowNetwork:SimulationControl,
   VENT,                                          !- AirflowNetwork Simulation Name
   MultizoneWithoutDistribution,                  !- AirflowNetwork Control
   Input,                                         !- Wind Pressure Coefficient Type
   Cp Data,                                       !- AirflowNetwork Wind Pressure Coefficient Array Name
   OpeningHeight,                                 !- Height Selection for Local Wind Speed Calculation
   LowRise,                                       !- Building Type
   1000,                                          !- Maximum number of iterations
   ZeroNodePressures,                             !- Initialization flag
   .0001,                                         !- Relative airflow convergence tolerance
   .000001,                                       !- Absolute airflow convergence tolerance
   -0.5,                                          !- Convergence acceleration limit
   0,                                             !- Azimuth Angle of Long Axis of Building
   1;                                             !- Ratio of Building Width Along Short Axis to Width Along Long Axis

! Schedule: Off
Schedule:Compact,
7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Office_OpenOff_Occ
Schedule:Compact,
2864,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Equip
Schedule:Compact,
2867,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05,
Until: 20:00, 1,
Until: 24:00, 0.05,
For: Weekends,
Until: 24:00, 0.05,
For: Holidays,
Until: 24:00, 0.05,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Light
Schedule:Compact,
2868,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBed_Occ
Schedule:Compact,
3329,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Weekends,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Holidays,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBed_Light
Schedule:Compact,
3330,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBed_Equip
Schedule:Compact,
3331,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.07,
Until: 08:00, 0.53,
Until: 09:00, 1,
Until: 10:00, 0.53,
Until: 17:00, 0.07,
Until: 18:00, 0.3,
Until: 19:00, 0.53,
Until: 20:00, 0.77,
Until: 22:00, 1,
Until: 23:00, 0.77,
Until: 24:00, 0.3,
For: Weekends,
Until: 07:00, 0.07,
Until: 08:00, 0.53,
Until: 09:00, 1,
Until: 10:00, 0.53,
Until: 17:00, 0.07,
Until: 18:00, 0.3,
Until: 19:00, 0.53,
Until: 20:00, 0.77,
Until: 22:00, 1,
Until: 23:00, 0.77,
Until: 24:00, 0.3,
For: Holidays,
Until: 07:00, 0.07,
Until: 08:00, 0.53,
Until: 09:00, 1,
Until: 10:00, 0.53,
Until: 17:00, 0.07,
Until: 18:00, 0.3,
Until: 19:00, 0.53,
Until: 20:00, 0.77,
Until: 22:00, 1,
Until: 23:00, 0.77,
Until: 24:00, 0.3,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBath_Occ
Schedule:Compact,
3334,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBath_Light
Schedule:Compact,
3335,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBath_Equip
Schedule:Compact,
3336,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 0.06,
Until: 07:00, 0.29,
Until: 09:00, 1,
Until: 10:00, 0.29,
Until: 18:00, 0.06,
Until: 19:00, 0.53,
Until: 21:00, 1,
Until: 22:00, 0.34,
Until: 24:00, 0.06,
For: Weekends,
Until: 24:00, 0.06,
For: Holidays,
Until: 24:00, 0.06,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomKitchen_Occ
Schedule:Compact,
3344,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomKitchen_Light
Schedule:Compact,
3345,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomKitchen_Equip
Schedule:Compact,
3346,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.07,
Until: 10:00, 1,
Until: 19:00, 0.07,
Until: 23:00, 0.25,
Until: 24:00, 0.07,
For: Weekends,
Until: 07:00, 0.07,
Until: 10:00, 1,
Until: 19:00, 0.07,
Until: 23:00, 0.25,
Until: 24:00, 0.07,
For: Holidays,
Until: 07:00, 0.07,
Until: 10:00, 1,
Until: 19:00, 0.07,
Until: 23:00, 0.25,
Until: 24:00, 0.07,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomLounge_Occ
Schedule:Compact,
3349,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 16:00, 0,
Until: 18:00, 0.5,
Until: 22:00, 1,
Until: 23:00, 0.67,
Until: 24:00, 0,
For: Weekends,
Until: 16:00, 0,
Until: 18:00, 0.5,
Until: 22:00, 1,
Until: 23:00, 0.67,
Until: 24:00, 0,
For: Holidays,
Until: 16:00, 0,
Until: 18:00, 0.5,
Until: 22:00, 1,
Until: 23:00, 0.67,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomLounge_Light
Schedule:Compact,
3350,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 16:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 16:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 16:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomLounge_Equip
Schedule:Compact,
3351,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 16:00, 0.06,
Until: 18:00, 0.53,
Until: 22:00, 1,
Until: 23:00, 0.69,
Until: 24:00, 0.06,
For: Weekends,
Until: 07:00, 0.06,
Until: 23:00, 1,
Until: 24:00, 0.34,
For: Holidays,
Until: 07:00, 0.06,
Until: 23:00, 1,
Until: 24:00, 0.34,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomCirculation_Occ
Schedule:Compact,
3354,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 23:00, 1,
Until: 24:00, 0.3,
For: Holidays,
Until: 07:00, 0,
Until: 23:00, 1,
Until: 24:00, 0.3,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomCirculation_Light
Schedule:Compact,
3355,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 0,
Until: 24:00, 1,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomCirculation_Equip
Schedule:Compact,
3356,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.06,
Until: 08:00, 0.53,
Until: 09:00, 1,
Until: 10:00, 0.53,
Until: 17:00, 0.06,
Until: 18:00, 0.3,
Until: 19:00, 0.53,
Until: 20:00, 0.77,
Until: 22:00, 1,
Until: 23:00, 0.77,
Until: 24:00, 0.3,
For: Weekends,
Until: 07:00, 0.06,
Until: 23:00, 1,
Until: 24:00, 0.34,
For: Holidays,
Until: 07:00, 0.06,
Until: 23:00, 1,
Until: 24:00, 0.34,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomCommonAreas_Occ
Schedule:Compact,
3359,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.5,
Until: 09:00, 1,
Until: 10:00, 0.5,
Until: 17:00, 0,
Until: 18:00, 0.25,
Until: 19:00, 0.5,
Until: 20:00, 0.75,
Until: 22:00, 1,
Until: 23:00, 0.75,
Until: 24:00, 0.25,
For: Weekends,
Until: 09:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomCommonAreas_Light
Schedule:Compact,
3360,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 24:00, 1,
For: Weekends,
Until: 09:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomCommonAreas_Equip
Schedule:Compact,
3361,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05,
Until: 23:00, 1,
Until: 24:00, 0.33,
For: Weekends,
Until: 07:00, 0.05,
Until: 23:00, 1,
Until: 24:00, 0.33,
For: Holidays,
Until: 07:00, 0.05,
Until: 23:00, 1,
Until: 24:00, 0.33,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Schedule:Compact, 20001,
Any Number,
Through: 12/31,
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  24,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  24;

Schedule:Compact, 20002,
Any Number,
Through: 12/31,
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  0,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  0;

WindowMaterial:Gas,1002,                          !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .013;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1002,           !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .0065;                                        !- Thickness {m}


WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,38,                        !- Generic PYR B CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .740,                                          !- Solar transmittance at normal incidence
   .090,                                          !- Solar reflectance at normal incidence: front side
   .100,                                          !- Solar reflectance at normal incidence: back side
   .820,                                          !- Visible transmittance at normal incidence
   .110,                                          !- Visible reflectance at normal incidence: front side
   .120,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .20,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Shade,20005,                       !- High reflectance - low transmittance shade
   .1,                                            !- Solar transmittance
   .8,                                            !- Solar reflectance
   .7,                                            !- Visible transmittance
   .2,                                            !- Visible reflectance
   .9,                                            !- IR Thermal emissivity
   0,                                             !- IR Thermal transmittance
   .005,                                          !- Thickness {m}
   .1,                                            !- Conductivity {W/m-K}
   .05,                                           !- Shade-to-glass distance
   .5,                                            !- Shade top opening multiplier
   .5,                                            !- Shade bottom opening multiplier
   .5,                                            !- Shade left-side opening multiplier
   .5,                                            !- Shade right-side opening multiplier
   0;                                             !- Air-flow permeability
! Urea Formaldehyde Foam- thickness 0.1327
Material, Urea Formaldehyde Foam_0.1327,
   Rough,                                         !- Roughness
    .1327,                                        !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   10,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cast Concrete- thickness 0.1
Material, Cast Concrete_0.1,
   Rough,                                         !- Roughness
    .1,                                           !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07
Material, Floor/Roof Screed_0.07,
   Rough,                                         !- Roughness
    .07,                                          !- Thickness {m}
   0.41,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.73,                                          !- Solar Absorptance
   0.73;                                          !- Visible Absorptance

! Timber Flooring- thickness 0.03
Material, Timber Flooring_0.03,
   Rough,                                         !- Roughness
    .03,                                          !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0.1
Material, Cast Concrete (Dense)_0.1,
   Rough,                                         !- Roughness
    .1,                                           !- Thickness {m}
   1.4,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Brickwork, Outer Leaf- thickness 0.1
Material, Brickwork Outer Leaf_0.1,
   Rough,                                         !- Roughness
    .1,                                           !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795
Material, XPS Extruded Polystyrene  - CO2 Blowing_0.0795,
   Rough,                                         !- Roughness
    .0795,                                        !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1
Material, Concrete Block (Medium)_0.1,
   Rough,                                         !- Roughness
    .1,                                           !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material, Gypsum Plastering_0.013,
   Rough,                                         !- Roughness
    .013,                                         !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025
Material, Gypsum Plasterboard_0.025,
   Rough,                                         !- Roughness
    .025,                                         !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Painted Oak- thickness 0.035
Material, Painted Oak_0.035,
   Rough,                                         !- Roughness
    .035,                                         !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Plywood (Heavyweight)- thickness 0.01
Material, Plywood (Heavyweight)_0.01,
   Rough,                                         !- Roughness
    .01,                                          !- Thickness {m}
   0.15,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   1420,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1319
Material, MW Glass Wool (rolls)_0.1319,
   Rough,                                         !- Roughness
    .1319,                                        !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cast Concrete (Lightweight)- thickness 0.1
Material, Cast Concrete (Lightweight)_0.1,
   Rough,                                         !- Roughness
    .1,                                           !- Thickness {m}
   0.38,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plasterboard- thickness 0.013
Material, Plasterboard_0.013,
   Rough,                                         !- Roughness
    .013,                                         !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   896,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Clay Tile (roofing)- thickness 0.025
Material, Clay Tile (roofing)_0.025,
   Rough,                                         !- Roughness
    .025,                                         !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Roofing Felt- thickness 0.005
Material, Roofing Felt_0.005,
   Rough,                                         !- Roughness
    .005,                                         !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   960,                                           !- Density {kg/m3}
   837,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.8,                                           !- Solar Absorptance
   0.8;                                           !- Visible Absorptance

! External Rendering- thickness 0.025
Material, External Rendering_0.025,
   Rough,                                         !- Roughness
    .025,                                         !- Thickness {m}
   0.5,                                           !- Conductivity {w/m-K}
   1300,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.1482
Material, MW Stone Wool (rolls)_0.1482,
   Rough,                                         !- Roughness
    .1482,                                        !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Timber Flooring- thickness 0.005
Material, Timber Flooring_0.005,
   Rough,                                         !- Roughness
    .005,                                         !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance


! Project ground floor
Construction, Project ground floor,
   Urea Formaldehyde Foam_0.1327,                 !- .1327m
   Cast Concrete_0.1,                             !- .1m
   Floor/Roof Screed_0.07,                        !- .07m
   Timber Flooring_0.03;                          !- .03m

! <Previous reversed>
Construction, Project ground floor_Rev,
   Timber Flooring_0.03,                          !- .03m
   Floor/Roof Screed_0.07,                        !- .07m
   Cast Concrete_0.1,                             !- .1m
   Urea Formaldehyde Foam_0.1327;                 !- .1327m

! Project internal floor_Reversed
Construction, Project internal floor_Reversed,
   Cast Concrete (Dense)_0.1;                     !- .1m

! <Previous reversed>
Construction, Project internal floor_Reversed_Rev,
   Cast Concrete (Dense)_0.1;                     !- .1m

! Project wall
Construction, Project wall,
   Brickwork Outer Leaf_0.1,                      !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_0.0795,!- .0795m
   Concrete Block (Medium)_0.1,                   !- .1m
   Gypsum Plastering_0.013;                       !- .013m

! <Previous reversed>
Construction, Project wall_Rev,
   Gypsum Plastering_0.013,                       !- .013m
   Concrete Block (Medium)_0.1,                   !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_0.0795,!- .0795m
   Brickwork Outer Leaf_0.1;                      !- .1m

! Special material to represent an R-value for the next construction
Material:NoMass, 7_RVAL_2,                        !- Material name
   Rough,                                         !- Roughness
    .15,                                          !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Project partition
Construction, Project partition,
   Gypsum Plasterboard_0.025,                     !- .025m
   7_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_0.025;                     !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 8_RVAL_2,                        !- Material name
   Rough,                                         !- Roughness
    .15,                                          !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Project partition_Rev,
   Gypsum Plasterboard_0.025,                     !- .025m
   8_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_0.025;                     !- .025m

! Project internal door
Construction, Project internal door,
   Painted Oak_0.035;                             !- .035m

! <Previous reversed>
Construction, Project internal door_Rev,
   Painted Oak_0.035;                             !- .035m

! Special material to represent an R-value for the next construction
Material:NoMass, 11_RVAL_4,                       !- Material name
   Rough,                                         !- Roughness
    .18,                                          !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Project semi-exposed ceiling
Construction, Project semi-exposed ceiling,
   Plywood (Heavyweight)_0.01,                    !- .01m
   MW Glass Wool (rolls)_0.1319,                  !- .1319m
   Cast Concrete (Lightweight)_0.1,               !- .1m
   11_RVAL_4,                                     !- R-value
   Plasterboard_0.013;                            !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 12_RVAL_2,                       !- Material name
   Rough,                                         !- Roughness
    .18,                                          !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Project semi-exposed ceiling_Rev,
   Plasterboard_0.013,                            !- .013m
   12_RVAL_2,                                     !- R-value
   Cast Concrete (Lightweight)_0.1,               !- .1m
   MW Glass Wool (rolls)_0.1319,                  !- .1319m
   Plywood (Heavyweight)_0.01;                    !- .01m

! Special material to represent an R-value for the next construction
Material:NoMass, 13_RVAL_2,                       !- Material name
   Rough,                                         !- Roughness
    .15,                                          !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Project unoccupied pitched roof
Construction, Project unoccupied pitched roof,
   Clay Tile (roofing)_0.025,                     !- .025m
   13_RVAL_2,                                     !- R-value
   Roofing Felt_0.005;                            !- .005m

! Special material to represent an R-value for the next construction
Material:NoMass, 14_RVAL_2,                       !- Material name
   Rough,                                         !- Roughness
    .15,                                          !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Project unoccupied pitched roof_Rev,
   Roofing Felt_0.005,                            !- .005m
   14_RVAL_2,                                     !- R-value
   Clay Tile (roofing)_0.025;                     !- .025m

! Project external floor
Construction, Project external floor,
   External Rendering_0.025,                      !- .025m
   MW Stone Wool (rolls)_0.1482,                  !- .1482m
   Timber Flooring_0.005;                         !- .005m

! <Previous reversed>
Construction, Project external floor_Rev,
   Timber Flooring_0.005,                         !- .005m
   MW Stone Wool (rolls)_0.1482,                  !- .1482m
   External Rendering_0.025;                      !- .025m

Construction,1001,                                !- Project external glazing - Material layer names follow:
   38,                                            !- Generic PYR B CLEAR 3MM
   1002,                                          !- AIR 13MM
   2;                                             !- Generic CLEAR 3MM

Construction,2001,                                !- Project external glazing - Material layer names follow:
   20005,                                         !- High reflectance - low transmittance shade
   38,                                            !- Generic PYR B CLEAR 3MM
   1002,                                          !- AIR 13MM
   2;                                             !- Generic CLEAR 3MM

WindowProperty:ShadingControl,1001,               !- Name of shading control
   ExteriorShade,                                 !- Shading type
   2001,                                          !- Name of glazed construction with shading
   AlwaysOff,                            !- Shading control type
   Off,                                          !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0;                                             !- Setpoint 2

HeatBalanceAlgorithm,
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000;                                          !- Max Surface Temperature Limit
ShadowCalculation, AverageOverDaysInFrequency, 20,  15000, SutherlandHodgman, SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
    0,                                            !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! Block 1 - Kitchen
Zone, Block1:Kitchen,                             !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    35.007,                                       !- Zone volume
    10.002,                                       !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People Block1:Kitchen,                 !- Name
      Block1:Kitchen,                             !- Zone Name
      Block1:KitchenNumberOfOccupants,                                       !- Number of People SCHEDULE Name
      People,                                     !- Number of People
      2,                                  !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AUTOCALCULATE,                              !- User Specified Sensible Fraction
      Block1:KitchenAverageGains,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 400,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 400,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  144;                         !- Constant value

   Schedule:Compact, Clothing Schedule 400,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:Kitchen General lighting,       !- Name
      Block1:Kitchen,                             !- Zone Name
      Block1:KitchenLightState,                                       !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      150.03,                                     !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:Kitchen#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Block1:Kitchen Equipment 1, !- Name
      Block1:Kitchen,                             !- Zone Name
      3346,                                       !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      302.8606,                                   !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Block1:Kitchen#05;       !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Block1:Kitchen,                         !- Name
      DHW Block1:Kitchen,                         !- End-Use Subcategory
       .00000036465625,                           !- Peak Volumetric Flow Rate {m3/s}
      3344,                                       !- DHW SCHEDULE Name
      DHW Supply Temperature Block1:Kitchen,      !- Target Temperature Schedule
      DHW Supply Temperature Block1:Kitchen,      !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Block1:Kitchen,       !- Cold Water Supply Temperature Schedule
      Block1:Kitchen,                             !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Block1:Kitchen,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Block1:Kitchen,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, Block1:Kitchen,          !- Zone Name
      1,                                          !- Total Daylighting Reference Points
      -.359,                                      !- X-coordinate of first reference point {m}
      -3.293,                                     !- Y-coordinate of first reference point {m}
      .8,                                         !- Z-coordinate of first reference point {m}
      ,                                           !- X-coordinate of second reference point {m}
      ,                                           !- Y-coordinate of second reference point {m}
      ,                                           !- Z-coordinate of second reference point {m}
      1,                                          !- Fraction of zone controlled by first reference point
      0,                                          !- Fraction of zone controlled by 2nd reference point
      300,                                        !- Illuminance setpoint at first reference point {lux}
      300,                                        !- Illuminance setpoint at second reference point {lux}
      1,                                          !- Lighting control type
      0,                                          !- view azimuth angle
      22,                                         !- Maximum allowable discomfort glare index
      0.1,                                        !- Minimum input power fraction for continuous dimming control
      0.1,                                        !- Minimum light output fraction for continuous dimming control
      0,                                          !- Number of steps (excluding off) for stepped control
      1;                                          !- Probability lighting will be reset when needed in manual stepped control

   AirflowNetwork:MultiZone:Zone,
      Block1:Kitchen,                             !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      2864;                                       !- Venting Availability Schedule Name


   ! Block 1, Kitchen, Ground floor - 13.259 m2 (Ground), Surface Area: 13.259m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Kitchen_GroundFloor_0_0_0,           !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      Block1:Kitchen,                             !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      1,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .6426323095,-5.0001411476, 0,              !- Vertex 1
      -2.3613276905,-5.0001411476, 0,             !- Vertex 2
      -2.3613276905,-.5861411476, 0,              !- Vertex 3
       .6426323095,-.5861411476, 0;               !- Vertex 4

   ! Block 1, Kitchen, Ceiling - 13.259 m2, Surface Area: 8.7546
   BuildingSurface:Detailed,                      !- Surface
      Block1:Kitchen_Ceiling_1_0_0,               !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:Kitchen,                             !- Zone Name
      Surface, Block2:Bedroom_Floor_0_0_10000,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.36132769,-3.50049992, 3.5,               !- Vertex 1
       .64263231,-3.50049992, 3.5,                !- Vertex 2
       .64263231,-.58614115, 3.5,                 !- Vertex 3
      -2.36132769,-.58614115, 3.5;                !- Vertex 4

   ! Block 1, Kitchen, Ceiling - 13.259 m2, Surface Area: 8.7546 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Bedroom_Floor_0_0_10000,             !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:Bedroom,                             !- Zone Name
      Surface, Block1:Kitchen_Ceiling_1_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .64263231,-3.50049992, 3.5,                !- Vertex 1
      -2.36132769,-3.50049992, 3.5,               !- Vertex 2
      -2.36132769,-.58614115, 3.5,                !- Vertex 3
       .64263231,-.58614115, 3.5;                 !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:Kitchen_Ceiling_1_0_0,            !- Crack Name
         .0078792,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:Kitchen_Ceiling_1_0_0,            !- Name of Associated Heat Transfer Surface
         Block1:Kitchen_Ceiling_1_0_0,            !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 1, Kitchen, Ceiling - 13.259 m2, Surface Area: 2.9965
   BuildingSurface:Detailed,                      !- Surface
      Block1:Kitchen_Ceiling_1_1_0,               !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:Kitchen,                             !- Zone Name
      Surface, Block2:Bathroom_Floor_0_0_10001,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.35550283,-5.00014115, 3.5,               !- Vertex 1
       .64263231,-5.00014115, 3.5,                !- Vertex 2
       .64263231,-3.50049992, 3.5,                !- Vertex 3
      -1.35550283,-3.50049992, 3.5;               !- Vertex 4

   ! Block 1, Kitchen, Ceiling - 13.259 m2, Surface Area: 2.9965 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Bathroom_Floor_0_0_10001,            !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:Bathroom,                            !- Zone Name
      Surface, Block1:Kitchen_Ceiling_1_1_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .64263231,-5.00014115, 3.5,                !- Vertex 1
      -1.35550283,-5.00014115, 3.5,               !- Vertex 2
      -1.35550283,-3.50049992, 3.5,               !- Vertex 3
       .64263231,-3.50049992, 3.5;                !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:Kitchen_Ceiling_1_1_0,            !- Crack Name
         .0026968,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:Kitchen_Ceiling_1_1_0,            !- Name of Associated Heat Transfer Surface
         Block1:Kitchen_Ceiling_1_1_0,            !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 1, Kitchen, Ceiling - 13.259 m2, Surface Area: 1.5084
   BuildingSurface:Detailed,                      !- Surface
      Block1:Kitchen_Ceiling_1_2_0,               !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:Kitchen,                             !- Zone Name
      Surface, Block2:Landing_Floor_0_0_10002,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.36132769,-5.00014115, 3.5,               !- Vertex 1
      -1.35550283,-5.00014115, 3.5,               !- Vertex 2
      -1.35550283,-3.50049992, 3.5,               !- Vertex 3
      -2.36132769,-3.50049992, 3.5;               !- Vertex 4

   ! Block 1, Kitchen, Ceiling - 13.259 m2, Surface Area: 1.5084 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Landing_Floor_0_0_10002,             !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:Landing,                             !- Zone Name
      Surface, Block1:Kitchen_Ceiling_1_2_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.35550283,-5.00014115, 3.5,               !- Vertex 1
      -2.36132769,-5.00014115, 3.5,               !- Vertex 2
      -2.36132769,-3.50049992, 3.5,               !- Vertex 3
      -1.35550283,-3.50049992, 3.5;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:Kitchen_Ceiling_1_2_0,            !- Crack Name
         .0013575,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:Kitchen_Ceiling_1_2_0,            !- Name of Associated Heat Transfer Surface
         Block1:Kitchen_Ceiling_1_2_0,            !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 1, Kitchen, Wall - 10.514 m2 - 180.0�, Surface Area: 10.514m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Kitchen_Wall_2_0_0,                  !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:Kitchen,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      4,                                          !- Number vertices
      -2.3613276905,-5.0001411476, 0,             !- Vertex 1
       .6426323095,-5.0001411476, 0,              !- Vertex 2
       .6426323095,-5.0001411476, 3.5,            !- Vertex 3
      -2.3613276905,-5.0001411476, 3.5;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:Kitchen_Wall_2_0_0,               !- Crack Name
         .0008031,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:Kitchen_Wall_2_0_0,               !- Name of Associated Heat Transfer Surface
         Block1:Kitchen_Wall_2_0_0,               !- Leakage Component Name
         Block1:Kitchen_Wall_2_0_0,               !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block1:Kitchen_Wall_2_0_0,               !- Name
         2.33,                                    !- External Node Height
         Block1:Kitchen_Wall_2_0_0;               !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block1:Kitchen_Wall_2_0_0,               !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 2.482m2
      FenestrationSurface:Detailed, Block1:Kitchen_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Kitchen_Wall_2_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         .5,                                      !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.82956369,-5.0001411476, .84,          !- Vertex 1
         -.08133169,-5.0001411476, .84,           !- Vertex 2
         -.08133169,-5.0001411476, 2.26,          !- Vertex 3
         -1.82956369,-5.0001411476, 2.26;         !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         Block1:Kitchen_Wall_2_0_0_0_0_0_Win,     !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .3,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Block1:Kitchen_Wall_2_0_0_0_0_0_Win,     !- Name of Associated Heat Transfer Surface
         Block1:Kitchen_Wall_2_0_0_0_0_0_Win,     !- Leakage Component Name
         Block1:Kitchen_Wall_2_0_0_0_0_0_Win,     !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Block1:KitchenWindowState;                                    !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         Block1:Kitchen_Wall_2_0_0_0_0_0_Win,     !- Name
         2.07,                                    !- External Node Height
         Block1:Kitchen_Wall_2_0_0_0_0_0_Win;     !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block1:Kitchen_Wall_2_0_0_0_0_0_Win,     !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

   ! Block 1, Kitchen, Wall - 15.449 m2 - 90.0�, Surface Area: 15.449m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Kitchen_Wall_3_0_0,                  !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:Kitchen,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      4,                                          !- Number vertices
       .6426323095,-5.0001411476, 0,              !- Vertex 1
       .6426323095,-.5861411476, 0,               !- Vertex 2
       .6426323095,-.5861411476, 3.5,             !- Vertex 3
       .6426323095,-5.0001411476, 3.5;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:Kitchen_Wall_3_0_0,               !- Crack Name
         .0015449,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:Kitchen_Wall_3_0_0,               !- Name of Associated Heat Transfer Surface
         Block1:Kitchen_Wall_3_0_0,               !- Leakage Component Name
         Block1:Kitchen_Wall_3_0_0,               !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block1:Kitchen_Wall_3_0_0,               !- Name
         2.33,                                    !- External Node Height
         Block1:Kitchen_Wall_3_0_0;               !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block1:Kitchen_Wall_3_0_0,               !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

   ! Block 1, Kitchen, Wall - 10.514 m2 - 0.0�, Surface Area: 10.514m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Kitchen_Wall_4_0_0,                  !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:Kitchen,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      4,                                          !- Number vertices
       .6426323095,-.5861411476, 0,               !- Vertex 1
      -2.3613276905,-.5861411476, 0,              !- Vertex 2
      -2.3613276905,-.5861411476, 3.5,            !- Vertex 3
       .6426323095,-.5861411476, 3.5;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:Kitchen_Wall_4_0_0,               !- Crack Name
         .0010514,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:Kitchen_Wall_4_0_0,               !- Name of Associated Heat Transfer Surface
         Block1:Kitchen_Wall_4_0_0,               !- Leakage Component Name
         Block1:Kitchen_Wall_4_0_0,               !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block1:Kitchen_Wall_4_0_0,               !- Name
         2.33,                                    !- External Node Height
         Block1:Kitchen_Wall_4_0_0;               !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block1:Kitchen_Wall_4_0_0,               !- Name
         Cp Data,                                 !- CP Array
          .4,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.2,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! Block 1, Kitchen, Partition - 15.449 m2 (Block 1, Hall), Surface Area: 13.2614
   BuildingSurface:Detailed,                      !- Surface
      Block1:Kitchen_Partition_5_0_0,             !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:Kitchen,                             !- Zone Name
      Surface, Block1:Hall_Partition_3_0_10003,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.3613276905,-.58614115, 0,                !- Vertex 1
      -2.3613276905,-5.00014115, 0,               !- Vertex 2
      -2.3613276905,-5.00014115, 3.5,             !- Vertex 3
      -2.3613276905,-.58614115, 3.5;              !- Vertex 4

   ! Block 1, Kitchen, Partition - 15.449 m2 (Block 1, Hall), Surface Area: 13.2614 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:Hall_Partition_3_0_10003,            !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:Hall,                                !- Zone Name
      Surface, Block1:Kitchen_Partition_5_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.3613276905,-5.00014115, 0,               !- Vertex 1
      -2.3613276905,-.58614115, 0,                !- Vertex 2
      -2.3613276905,-.58614115, 3.5,              !- Vertex 3
      -2.3613276905,-5.00014115, 3.5;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:Kitchen_Partition_5_0_0,          !- Crack Name
         .0397842,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:Kitchen_Partition_5_0_0,          !- Name of Associated Heat Transfer Surface
         Block1:Kitchen_Partition_5_0_0,          !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 2.188m2
      FenestrationSurface:Detailed, Block1:Kitchen_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         Block1:Kitchen_Partition_5_0_0,          !- Base surface
         Block1:Hall_Partition_3_0_0_0_0_0_Door_10005,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.3613276905,-3.50494114, .003,         !- Vertex 1
         -2.3613276905,-4.60094114, .003,         !- Vertex 2
         -2.3613276905,-4.60094114, 1.999,        !- Vertex 3
         -2.3613276905,-3.50494114, 1.999;        !- Vertex 4

      ! Door, 2.188m2
      FenestrationSurface:Detailed, Block1:Hall_Partition_3_0_0_0_0_0_Door_10005,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         Block1:Hall_Partition_3_0_10003,         !- Base surface
         Block1:Kitchen_Partition_5_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.3613276905,-4.60094114, .003,         !- Vertex 1
         -2.3613276905,-3.50494114, .003,         !- Vertex 2
         -2.3613276905,-3.50494114, 1.999,        !- Vertex 3
         -2.3613276905,-4.60094114, 1.999;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         Block1:Kitchen_Partition_5_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .025,                                    !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Block1:Kitchen_Partition_5_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         Block1:Kitchen_Partition_5_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         2864;                                    !- Venting Availability Schedule Name


! Block 1 - Hall
Zone, Block1:Hall,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    10.6927,                                      !- Zone volume
    3.0551,                                       !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People Block1:Hall,                    !- Name
      Block1:Hall,                                !- Zone Name
      3354,                                       !- Number of People SCHEDULE Name
      People,                                     !- Number of People
      0,                                  !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AUTOCALCULATE,                              !- User Specified Sensible Fraction
      Activity Schedule 407,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 407,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 407,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 407,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:Hall General lighting,          !- Name
      Block1:Hall,                                !- Zone Name
      3355,                                       !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      15.2755,                                    !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:Hall#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Block1:Hall Equipment 1,    !- Name
      Block1:Hall,                                !- Zone Name
      3356,                                       !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      4.7965,                                     !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Block1:Hall#05;          !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Block1:Hall,                            !- Name
      DHW Block1:Hall,                            !- End-Use Subcategory
       2.77929236111111E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      3354,                                       !- DHW SCHEDULE Name
      DHW Supply Temperature Block1:Hall,         !- Target Temperature Schedule
      DHW Supply Temperature Block1:Hall,         !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Block1:Hall,          !- Cold Water Supply Temperature Schedule
      Block1:Hall,                                !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Block1:Hall,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Block1:Hall,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, Block1:Hall,             !- Zone Name
      1,                                          !- Total Daylighting Reference Points
      -2.36,                                      !- X-coordinate of first reference point {m}
      -3.293,                                     !- Y-coordinate of first reference point {m}
      .8,                                         !- Z-coordinate of first reference point {m}
      ,                                           !- X-coordinate of second reference point {m}
      ,                                           !- Y-coordinate of second reference point {m}
      ,                                           !- Z-coordinate of second reference point {m}
      1,                                          !- Fraction of zone controlled by first reference point
      0,                                          !- Fraction of zone controlled by 2nd reference point
      100,                                        !- Illuminance setpoint at first reference point {lux}
      300,                                        !- Illuminance setpoint at second reference point {lux}
      1,                                          !- Lighting control type
      0,                                          !- view azimuth angle
      22,                                         !- Maximum allowable discomfort glare index
      0.1,                                        !- Minimum input power fraction for continuous dimming control
      0.1,                                        !- Minimum light output fraction for continuous dimming control
      0,                                          !- Number of steps (excluding off) for stepped control
      1;                                          !- Probability lighting will be reset when needed in manual stepped control

   AirflowNetwork:MultiZone:Zone,
      Block1:Hall,                                !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      2864;                                       !- Venting Availability Schedule Name


   ! Block 1, Hall, Ground floor - 4.404 m2 (Ground), Surface Area: 4.404m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Hall_GroundFloor_0_0_0,              !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      Block1:Hall,                                !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      1,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.3613276905,-5.0001411476, 0,             !- Vertex 1
      -3.3590776905,-5.0001411476, 0,             !- Vertex 2
      -3.3590776905,-.5861411476, 0,              !- Vertex 3
      -2.3613276905,-.5861411476, 0;              !- Vertex 4

   ! Block 1, Hall, Ceiling - 4.404 m2, Surface Area: 1.7017
   BuildingSurface:Detailed,                      !- Surface
      Block1:Hall_Ceiling_1_0_0,                  !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:Hall,                                !- Zone Name
      Surface, Block2:Landing_Floor_0_0_10005,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.35907769,-5.00014115, 3.5,               !- Vertex 1
      -2.36132769,-5.00014115, 3.5,               !- Vertex 2
      -2.36132769,-2.4198204, 3.5,                !- Vertex 3
      -3.35907769,-2.4198204, 3.5;                !- Vertex 4

   ! Block 1, Hall, Ceiling - 4.404 m2, Surface Area: 1.7017 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Landing_Floor_0_0_10005,             !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:Landing,                             !- Zone Name
      Surface, Block1:Hall_Ceiling_1_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.36132769,-5.00014115, 3.5,               !- Vertex 1
      -3.35907769,-5.00014115, 3.5,               !- Vertex 2
      -3.35907769,-2.4198204, 3.5,                !- Vertex 3
      -2.36132769,-2.4198204, 3.5;                !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:Hall_Ceiling_1_0_0,               !- Crack Name
         .0015316,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:Hall_Ceiling_1_0_0,               !- Name of Associated Heat Transfer Surface
         Block1:Hall_Ceiling_1_0_0,               !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Hole, 0.873m2
      FenestrationSurface:Detailed, Block1:Hall_Ceiling_1_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         Block1:Hall_Ceiling_1_0_0,               !- Base surface
         Block2:Landing_Floor_0_0_0_0_0_0_Hole_10007,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.2590776905,-3.6138807726, 3.5,        !- Vertex 1
         -2.4613276905,-3.6138807726, 3.5,        !- Vertex 2
         -2.4613276905,-2.5198203976, 3.5,        !- Vertex 3
         -3.2590776905,-2.5198203976, 3.5;        !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, Block1:Hall_Ceiling_1_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 0.873m2
      FenestrationSurface:Detailed, Block2:Landing_Floor_0_0_0_0_0_0_Hole_10007,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         Block2:Landing_Floor_0_0_10005,          !- Base surface
         Block1:Hall_Ceiling_1_0_0_0_0_0_Hole,    !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.4613276905,-3.6138807726, 3.5,        !- Vertex 1
         -3.2590776905,-3.6138807726, 3.5,        !- Vertex 2
         -3.2590776905,-2.5198203976, 3.5,        !- Vertex 3
         -2.4613276905,-2.5198203976, 3.5;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:HorizontalOpening,
         Block1:Hall_Ceiling_1_0_0_0_0_0_Hole,    !- Name - Hole
         0.00000001,                              !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         0.5,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         90.0,                                    !- Sloping Plane Angle (open)
         .65;                                     !- Discharge coefficient for opening (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Block1:Hall_Ceiling_1_0_0_0_0_0_Hole,    !- Name of Associated Heat Transfer Surface
         Block1:Hall_Ceiling_1_0_0_0_0_0_Hole,    !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

   ! Block 1, Hall, Ceiling - 4.404 m2, Surface Area: 1.8296
   BuildingSurface:Detailed,                      !- Surface
      Block1:Hall_Ceiling_1_1_0,                  !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:Hall,                                !- Zone Name
      Surface, Block2:MasterBedroom_Floor_0_0_10007,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.35907769,-2.4198204, 3.5,                !- Vertex 1
      -2.36132769,-2.4198204, 3.5,                !- Vertex 2
      -2.36132769,-.58614115, 3.5,                !- Vertex 3
      -3.35907769,-.58614115, 3.5;                !- Vertex 4

   ! Block 1, Hall, Ceiling - 4.404 m2, Surface Area: 1.8296 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:MasterBedroom_Floor_0_0_10007,       !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:MasterBedroom,                       !- Zone Name
      Surface, Block1:Hall_Ceiling_1_1_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.36132769,-2.4198204, 3.5,                !- Vertex 1
      -3.35907769,-2.4198204, 3.5,                !- Vertex 2
      -3.35907769,-.58614115, 3.5,                !- Vertex 3
      -2.36132769,-.58614115, 3.5;                !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:Hall_Ceiling_1_1_0,               !- Crack Name
         .0016466,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:Hall_Ceiling_1_1_0,               !- Name of Associated Heat Transfer Surface
         Block1:Hall_Ceiling_1_1_0,               !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 1, Hall, Wall - 3.492 m2 - 180.0�, Surface Area: 3.492m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Hall_Wall_2_0_0,                     !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:Hall,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      4,                                          !- Number vertices
      -3.3590776905,-5.0001411476, 0,             !- Vertex 1
      -2.3613276905,-5.0001411476, 0,             !- Vertex 2
      -2.3613276905,-5.0001411476, 3.5,           !- Vertex 3
      -3.3590776905,-5.0001411476, 3.5;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:Hall_Wall_2_0_0,                  !- Crack Name
         .0003492,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:Hall_Wall_2_0_0,                  !- Name of Associated Heat Transfer Surface
         Block1:Hall_Wall_2_0_0,                  !- Leakage Component Name
         Block1:Hall_Wall_2_0_0,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block1:Hall_Wall_2_0_0,                  !- Name
         2.33,                                    !- External Node Height
         Block1:Hall_Wall_2_0_0;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block1:Hall_Wall_2_0_0,                  !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

   ! Block 1, Hall, Wall - 3.492 m2 - 0.0�, Surface Area: 3.492m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Hall_Wall_4_0_0,                     !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:Hall,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      4,                                          !- Number vertices
      -2.3613276905,-.5861411476, 0,              !- Vertex 1
      -3.3590776905,-.5861411476, 0,              !- Vertex 2
      -3.3590776905,-.5861411476, 3.5,            !- Vertex 3
      -2.3613276905,-.5861411476, 3.5;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:Hall_Wall_4_0_0,                  !- Crack Name
         .0003492,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:Hall_Wall_4_0_0,                  !- Name of Associated Heat Transfer Surface
         Block1:Hall_Wall_4_0_0,                  !- Leakage Component Name
         Block1:Hall_Wall_4_0_0,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block1:Hall_Wall_4_0_0,                  !- Name
         2.33,                                    !- External Node Height
         Block1:Hall_Wall_4_0_0;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block1:Hall_Wall_4_0_0,                  !- Name
         Cp Data,                                 !- CP Array
          .4,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.2,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! Block 1, Hall, Partition - 15.449 m2 (Block 1, LivingRoom), Surface Area: 13.2614
   BuildingSurface:Detailed,                      !- Surface
      Block1:Hall_Partition_5_0_0,                !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:Hall,                                !- Zone Name
      Surface, Block1:LivingRoom_Partition_3_0_10008,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.3590776905,-.58614115, 0,                !- Vertex 1
      -3.3590776905,-5.00014115, 0,               !- Vertex 2
      -3.3590776905,-5.00014115, 3.5,             !- Vertex 3
      -3.3590776905,-.58614115, 3.5;              !- Vertex 4

   ! Block 1, Hall, Partition - 15.449 m2 (Block 1, LivingRoom), Surface Area: 13.2614 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:LivingRoom_Partition_3_0_10008,      !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:LivingRoom,                          !- Zone Name
      Surface, Block1:Hall_Partition_5_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.3590776905,-5.00014115, 0,               !- Vertex 1
      -3.3590776905,-.58614115, 0,                !- Vertex 2
      -3.3590776905,-.58614115, 3.5,              !- Vertex 3
      -3.3590776905,-5.00014115, 3.5;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:Hall_Partition_5_0_0,             !- Crack Name
         .0397842,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:Hall_Partition_5_0_0,             !- Name of Associated Heat Transfer Surface
         Block1:Hall_Partition_5_0_0,             !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 2.188m2
      FenestrationSurface:Detailed, Block1:Hall_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         Block1:Hall_Partition_5_0_0,             !- Base surface
         Block1:LivingRoom_Partition_3_0_0_0_0_0_Door_10010,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.3590776905,-3.50494114, .003,         !- Vertex 1
         -3.3590776905,-4.60094114, .003,         !- Vertex 2
         -3.3590776905,-4.60094114, 1.999,        !- Vertex 3
         -3.3590776905,-3.50494114, 1.999;        !- Vertex 4

      ! Door, 2.188m2
      FenestrationSurface:Detailed, Block1:LivingRoom_Partition_3_0_0_0_0_0_Door_10010,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         Block1:LivingRoom_Partition_3_0_10008,   !- Base surface
         Block1:Hall_Partition_5_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.3590776905,-4.60094114, .003,         !- Vertex 1
         -3.3590776905,-3.50494114, .003,         !- Vertex 2
         -3.3590776905,-3.50494114, 1.999,        !- Vertex 3
         -3.3590776905,-4.60094114, 1.999;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         Block1:Hall_Partition_5_0_0_0_0_0_Door,  !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .025,                                    !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Block1:LivingRoom_Partition_3_0_0_0_0_0_Door_10010,   !- Name of Associated Heat Transfer Surface
         Block1:Hall_Partition_5_0_0_0_0_0_Door,  !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         2864;                                    !- Venting Availability Schedule Name


! Block 1 - LivingRoom
Zone, Block1:LivingRoom,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    40.4801,                                      !- Zone volume
    11.5657,                                      !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People Block1:LivingRoom,              !- Name
      Block1:LivingRoom,                          !- Zone Name
      Block1:LivingRoomNumberOfOccupants,                                       !- Number of People SCHEDULE Name
      People,                                     !- Number of People
      2,                                 !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Block1:LivingRoomAverageGains,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 414,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 414,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  99;                          !- Constant value

   Schedule:Compact, Clothing Schedule 414,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:LivingRoom General lighting,    !- Name
      Block1:LivingRoom,                          !- Zone Name
      Block1:LivingRoomLightState,                                       !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      86.7428,                                    !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:LivingRoom#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Block1:LivingRoom Equipment 1,  !- Name
      Block1:LivingRoom,                          !- Zone Name
      3351,                                       !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      45.1062,                                    !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Block1:LivingRoom#05;    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Block1:LivingRoom,                      !- Name
      DHW Block1:LivingRoom,                      !- End-Use Subcategory
       .0000002891425,                            !- Peak Volumetric Flow Rate {m3/s}
      3349,                                       !- DHW SCHEDULE Name
      DHW Supply Temperature Block1:LivingRoom,   !- Target Temperature Schedule
      DHW Supply Temperature Block1:LivingRoom,   !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Block1:LivingRoom,    !- Cold Water Supply Temperature Schedule
      Block1:LivingRoom,                          !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Block1:LivingRoom,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Block1:LivingRoom,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, Block1:LivingRoom,       !- Zone Name
      1,                                          !- Total Daylighting Reference Points
      -4.565,                                     !- X-coordinate of first reference point {m}
      -3.293,                                     !- Y-coordinate of first reference point {m}
      .8,                                         !- Z-coordinate of first reference point {m}
      ,                                           !- X-coordinate of second reference point {m}
      ,                                           !- Y-coordinate of second reference point {m}
      ,                                           !- Z-coordinate of second reference point {m}
      1,                                          !- Fraction of zone controlled by first reference point
      0,                                          !- Fraction of zone controlled by 2nd reference point
      150,                                        !- Illuminance setpoint at first reference point {lux}
      300,                                        !- Illuminance setpoint at second reference point {lux}
      1,                                          !- Lighting control type
      0,                                          !- view azimuth angle
      22,                                         !- Maximum allowable discomfort glare index
      0.1,                                        !- Minimum input power fraction for continuous dimming control
      0.1,                                        !- Minimum light output fraction for continuous dimming control
      0,                                          !- Number of steps (excluding off) for stepped control
      1;                                          !- Probability lighting will be reset when needed in manual stepped control

   AirflowNetwork:MultiZone:Zone,
      Block1:LivingRoom,                          !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      2864;                                       !- Venting Availability Schedule Name


   ! Block 1, LivingRoom, Ground floor - 15.062 m2 (Ground), Surface Area: 15.062m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:LivingRoom_GroundFloor_0_0_0,        !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      Block1:LivingRoom,                          !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      1,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.3590776905,-5.0001411476, 0,             !- Vertex 1
      -6.7713676905,-5.0001411476, 0,             !- Vertex 2
      -6.7713676905,-.5861411476, 0,              !- Vertex 3
      -3.3590776905,-.5861411476, 0;              !- Vertex 4

   ! Block 1, LivingRoom, Ceiling - 15.062 m2, Surface Area: 1.5019
   BuildingSurface:Detailed,                      !- Surface
      Block1:LivingRoom_Ceiling_1_0_0,            !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:LivingRoom,                          !- Zone Name
      Surface, Block2:Landing_Floor_0_0_10010,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.3605706,-5.00014115, 3.5,                !- Vertex 1
      -3.35907769,-5.00014115, 3.5,               !- Vertex 2
      -3.35907769,-3.50049992, 3.5,               !- Vertex 3
      -4.3605706,-3.50049992, 3.5;                !- Vertex 4

   ! Block 1, LivingRoom, Ceiling - 15.062 m2, Surface Area: 1.5019 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Landing_Floor_0_0_10010,             !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:Landing,                             !- Zone Name
      Surface, Block1:LivingRoom_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.35907769,-5.00014115, 3.5,               !- Vertex 1
      -4.3605706,-5.00014115, 3.5,                !- Vertex 2
      -4.3605706,-3.50049992, 3.5,                !- Vertex 3
      -3.35907769,-3.50049992, 3.5;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:LivingRoom_Ceiling_1_0_0,         !- Crack Name
         .0013517,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:LivingRoom_Ceiling_1_0_0,         !- Name of Associated Heat Transfer Surface
         Block1:LivingRoom_Ceiling_1_0_0,         !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 1, LivingRoom, Ceiling - 15.062 m2, Surface Area: 9.9446
   BuildingSurface:Detailed,                      !- Surface
      Block1:LivingRoom_Ceiling_1_1_0,            !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:LivingRoom,                          !- Zone Name
      Surface, Block2:MasterBedroom_Floor_0_0_10011,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.77136769,-3.50049992, 3.5,               !- Vertex 1
      -3.35907769,-3.50049992, 3.5,               !- Vertex 2
      -3.35907769,-.58614115, 3.5,                !- Vertex 3
      -6.77136769,-.58614115, 3.5;                !- Vertex 4

   ! Block 1, LivingRoom, Ceiling - 15.062 m2, Surface Area: 9.9446 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:MasterBedroom_Floor_0_0_10011,       !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:MasterBedroom,                       !- Zone Name
      Surface, Block1:LivingRoom_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.35907769,-3.50049992, 3.5,               !- Vertex 1
      -6.77136769,-3.50049992, 3.5,               !- Vertex 2
      -6.77136769,-.58614115, 3.5,                !- Vertex 3
      -3.35907769,-.58614115, 3.5;                !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:LivingRoom_Ceiling_1_1_0,         !- Crack Name
         .0089502,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:LivingRoom_Ceiling_1_1_0,         !- Name of Associated Heat Transfer Surface
         Block1:LivingRoom_Ceiling_1_1_0,         !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 1, LivingRoom, Ceiling - 15.062 m2, Surface Area: 3.6153
   BuildingSurface:Detailed,                      !- Surface
      Block1:LivingRoom_Ceiling_1_2_0,            !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:LivingRoom,                          !- Zone Name
      Surface, Block2:Office_Floor_0_0_10012,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.77136769,-5.00014115, 3.5,               !- Vertex 1
      -4.3605706,-5.00014115, 3.5,                !- Vertex 2
      -4.3605706,-3.50049992, 3.5,                !- Vertex 3
      -6.77136769,-3.50049992, 3.5;               !- Vertex 4

   ! Block 1, LivingRoom, Ceiling - 15.062 m2, Surface Area: 3.6153 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Office_Floor_0_0_10012,              !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:Office,                              !- Zone Name
      Surface, Block1:LivingRoom_Ceiling_1_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.3605706,-5.00014115, 3.5,                !- Vertex 1
      -6.77136769,-5.00014115, 3.5,               !- Vertex 2
      -6.77136769,-3.50049992, 3.5,               !- Vertex 3
      -4.3605706,-3.50049992, 3.5;                !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:LivingRoom_Ceiling_1_2_0,         !- Crack Name
         .0032538,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:LivingRoom_Ceiling_1_2_0,         !- Name of Associated Heat Transfer Surface
         Block1:LivingRoom_Ceiling_1_2_0,         !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 1, LivingRoom, Wall - 11.943 m2 - 180.0�, Surface Area: 11.943m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:LivingRoom_Wall_2_0_0,               !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:LivingRoom,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      4,                                          !- Number vertices
      -6.7713676905,-5.0001411476, 0,             !- Vertex 1
      -3.3590776905,-5.0001411476, 0,             !- Vertex 2
      -3.3590776905,-5.0001411476, 3.5,           !- Vertex 3
      -6.7713676905,-5.0001411476, 3.5;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:LivingRoom_Wall_2_0_0,            !- Crack Name
         .0009055,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:LivingRoom_Wall_2_0_0,            !- Name of Associated Heat Transfer Surface
         Block1:LivingRoom_Wall_2_0_0,            !- Leakage Component Name
         Block1:LivingRoom_Wall_2_0_0,            !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block1:LivingRoom_Wall_2_0_0,            !- Name
         2.33,                                    !- External Node Height
         Block1:LivingRoom_Wall_2_0_0;            !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block1:LivingRoom_Wall_2_0_0,            !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 2.888m2
      FenestrationSurface:Detailed, Block1:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:LivingRoom_Wall_2_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         .5,                                      !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -5.98615419,-5.0001411476, .84,          !- Vertex 1
         -3.95209119,-5.0001411476, .84,          !- Vertex 2
         -3.95209119,-5.0001411476, 2.26,         !- Vertex 3
         -5.98615419,-5.0001411476, 2.26;         !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         Block1:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .3,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Block1:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Name of Associated Heat Transfer Surface
         Block1:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
         Block1:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Office_OpenOff_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         Block1:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Name
         2.07,                                    !- External Node Height
         Block1:LivingRoom_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block1:LivingRoom_Wall_2_0_0_0_0_0_Win,  !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

   ! Block 1, LivingRoom, Wall - 11.943 m2 - 0.0�, Surface Area: 11.943m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:LivingRoom_Wall_4_0_0,               !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:LivingRoom,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      4,                                          !- Number vertices
      -3.3590776905,-.5861411476, 0,              !- Vertex 1
      -6.7713676905,-.5861411476, 0,              !- Vertex 2
      -6.7713676905,-.5861411476, 3.5,            !- Vertex 3
      -3.3590776905,-.5861411476, 3.5;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:LivingRoom_Wall_4_0_0,            !- Crack Name
         .0011943,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:LivingRoom_Wall_4_0_0,            !- Name of Associated Heat Transfer Surface
         Block1:LivingRoom_Wall_4_0_0,            !- Leakage Component Name
         Block1:LivingRoom_Wall_4_0_0,            !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block1:LivingRoom_Wall_4_0_0,            !- Name
         2.33,                                    !- External Node Height
         Block1:LivingRoom_Wall_4_0_0;            !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block1:LivingRoom_Wall_4_0_0,            !- Name
         Cp Data,                                 !- CP Array
          .4,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.2,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! Block 1, LivingRoom, Wall - 15.449 m2 - 270.0�, Surface Area: 15.449m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:LivingRoom_Wall_5_0_0,               !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:LivingRoom,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      4,                                          !- Number vertices
      -6.7713676905,-.5861411476, 0,              !- Vertex 1
      -6.7713676905,-5.0001411476, 0,             !- Vertex 2
      -6.7713676905,-5.0001411476, 3.5,           !- Vertex 3
      -6.7713676905,-.5861411476, 3.5;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block1:LivingRoom_Wall_5_0_0,            !- Crack Name
         .0015449,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block1:LivingRoom_Wall_5_0_0,            !- Name of Associated Heat Transfer Surface
         Block1:LivingRoom_Wall_5_0_0,            !- Leakage Component Name
         Block1:LivingRoom_Wall_5_0_0,            !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block1:LivingRoom_Wall_5_0_0,            !- Name
         2.33,                                    !- External Node Height
         Block1:LivingRoom_Wall_5_0_0;            !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block1:LivingRoom_Wall_5_0_0,            !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)


! Block 2 - Bedroom
Zone, Block2:Bedroom,                             !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    22.3967,                                      !- Zone volume
    6.5873,                                       !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People Block2:Bedroom,                 !- Name
      Block2:Bedroom,                             !- Zone Name
      2864,                                       !- Number of People SCHEDULE Name
      People,                                     !- Number of People
       0,                                  !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AUTOCALCULATE,                              !- User Specified Sensible Fraction
      Activity Schedule 446,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 446,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 446,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  81;                          !- Constant value

   Schedule:Compact, Clothing Schedule 446,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block2:Bedroom General lighting,       !- Name
      Block2:Bedroom,                             !- Zone Name
      3330,                                       !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      32.9365,                                    !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block2:Bedroom#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Block2:Bedroom Equipment 1, !- Name
      Block2:Bedroom,                             !- Zone Name
      3331,                                       !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      23.5825,                                    !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Block2:Bedroom#05;       !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Block2:Bedroom,                         !- Name
      DHW Block2:Bedroom,                         !- End-Use Subcategory
       1.21224618055556E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      3329,                                       !- DHW SCHEDULE Name
      DHW Supply Temperature Block2:Bedroom,      !- Target Temperature Schedule
      DHW Supply Temperature Block2:Bedroom,      !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Block2:Bedroom,       !- Cold Water Supply Temperature Schedule
      Block2:Bedroom,                             !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Block2:Bedroom,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Block2:Bedroom,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, Block2:Bedroom,          !- Zone Name
      1,                                          !- Total Daylighting Reference Points
      -.359,                                      !- X-coordinate of first reference point {m}
      -2.543,                                     !- Y-coordinate of first reference point {m}
      4.3,                                        !- Z-coordinate of first reference point {m}
      ,                                           !- X-coordinate of second reference point {m}
      ,                                           !- Y-coordinate of second reference point {m}
      ,                                           !- Z-coordinate of second reference point {m}
      1,                                          !- Fraction of zone controlled by first reference point
      0,                                          !- Fraction of zone controlled by 2nd reference point
      100,                                        !- Illuminance setpoint at first reference point {lux}
      300,                                        !- Illuminance setpoint at second reference point {lux}
      1,                                          !- Lighting control type
      0,                                          !- view azimuth angle
      22,                                         !- Maximum allowable discomfort glare index
      0.1,                                        !- Minimum input power fraction for continuous dimming control
      0.1,                                        !- Minimum light output fraction for continuous dimming control
      0,                                          !- Number of steps (excluding off) for stepped control
      1;                                          !- Probability lighting will be reset when needed in manual stepped control

   AirflowNetwork:MultiZone:Zone,
      Block2:Bedroom,                             !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      2864;                                       !- Venting Availability Schedule Name


   ! Block 2, Bedroom, Ceiling - 8.755 m2, Surface Area: 8.7546
   BuildingSurface:Detailed,                      !- Surface
      Block2:Bedroom_Ceiling_1_0_0,               !- Surface name
      Ceiling, Project semi-exposed ceiling,      !- Class and Construction Name
      Block2:Bedroom,                             !- Zone Name
      Surface, Roof1:Attic_Floor_2_0_10013,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.36132769,-3.5004999211, 7,               !- Vertex 1
       .64263231,-3.5004999211, 7,                !- Vertex 2
       .64263231,-.5861411511, 7,                 !- Vertex 3
      -2.36132769,-.5861411511, 7;                !- Vertex 4

   ! Block 2, Bedroom, Ceiling - 8.755 m2, Surface Area: 8.7546 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Roof1:Attic_Floor_2_0_10013,                !- Surface name
      Floor, Project semi-exposed ceiling_Rev,    !- Class and Construction Name
      Roof1:Attic,                                !- Zone Name
      Surface, Block2:Bedroom_Ceiling_1_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .64263231,-3.5004999211, 7,                !- Vertex 1
      -2.36132769,-3.5004999211, 7,               !- Vertex 2
      -2.36132769,-.5861411511, 7,                !- Vertex 3
       .64263231,-.5861411511, 7;                 !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Bedroom_Ceiling_1_0_0,            !- Crack Name
         .0078792,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Bedroom_Ceiling_1_0_0,            !- Name of Associated Heat Transfer Surface
         Block2:Bedroom_Ceiling_1_0_0,            !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 2, Bedroom, Partition - 6.993 m2 (Block 2, Bathroom), Surface Area: 4.7935
   BuildingSurface:Detailed,                      !- Surface
      Block2:Bedroom_Partition_2_0_0,             !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:Bedroom,                             !- Zone Name
      Surface, Block2:Bathroom_Partition_4_0_10014,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.35550283,-3.5004999202, 3.5,             !- Vertex 1
       .64263231,-3.5004999202, 3.5,              !- Vertex 2
       .64263231,-3.5004999202, 7,                !- Vertex 3
      -1.35550283,-3.5004999202, 7;               !- Vertex 4

   ! Block 2, Bedroom, Partition - 6.993 m2 (Block 2, Bathroom), Surface Area: 4.7935 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Bathroom_Partition_4_0_10014,        !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block2:Bathroom,                            !- Zone Name
      Surface, Block2:Bedroom_Partition_2_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .64263231,-3.5004999202, 3.5,              !- Vertex 1
      -1.35550283,-3.5004999202, 3.5,             !- Vertex 2
      -1.35550283,-3.5004999202, 7,               !- Vertex 3
       .64263231,-3.5004999202, 7;                !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Bedroom_Partition_2_0_0,          !- Crack Name
         .0143804,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Bedroom_Partition_2_0_0,          !- Name of Associated Heat Transfer Surface
         Block2:Bedroom_Partition_2_0_0,          !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 2.200m2
      FenestrationSurface:Detailed, Block2:Bedroom_Partition_2_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         Block2:Bedroom_Partition_2_0_0,          !- Base surface
         Block2:Bathroom_Partition_4_0_0_0_0_0_Door_10016,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.85456769,-3.5004999202, 3.601,         !- Vertex 1
          .24543231,-3.5004999202, 3.601,         !- Vertex 2
          .24543231,-3.5004999202, 5.601,         !- Vertex 3
         -.85456769,-3.5004999202, 5.601;         !- Vertex 4

      ! Door, 2.200m2
      FenestrationSurface:Detailed, Block2:Bathroom_Partition_4_0_0_0_0_0_Door_10016,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         Block2:Bathroom_Partition_4_0_10014,     !- Base surface
         Block2:Bedroom_Partition_2_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .24543231,-3.5004999202, 3.601,         !- Vertex 1
         -.85456769,-3.5004999202, 3.601,         !- Vertex 2
         -.85456769,-3.5004999202, 5.601,         !- Vertex 3
          .24543231,-3.5004999202, 5.601;         !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         Block2:Bedroom_Partition_2_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .025,                                    !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Block2:Bedroom_Partition_2_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         Block2:Bedroom_Partition_2_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         2864;                                    !- Venting Availability Schedule Name

   ! Block 2, Bedroom, Wall - 10.200 m2 - 90.0�, Surface Area: 10.200m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Bedroom_Wall_3_0_0,                  !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block2:Bedroom,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      4,                                          !- Number vertices
       .6426323095,-3.5004999202, 3.5,            !- Vertex 1
       .6426323095,-.5861411476, 3.5,             !- Vertex 2
       .6426323095,-.5861411476, 7,               !- Vertex 3
       .6426323095,-3.5004999202, 7;              !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Bedroom_Wall_3_0_0,               !- Crack Name
         .00102,                                  !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Bedroom_Wall_3_0_0,               !- Name of Associated Heat Transfer Surface
         Block2:Bedroom_Wall_3_0_0,               !- Leakage Component Name
         Block2:Bedroom_Wall_3_0_0,               !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block2:Bedroom_Wall_3_0_0,               !- Name
         7,                                       !- External Node Height
         Block2:Bedroom_Wall_3_0_0;               !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block2:Bedroom_Wall_3_0_0,               !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

   ! Block 2, Bedroom, Wall - 10.514 m2 - 0.0�, Surface Area: 10.514m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Bedroom_Wall_4_0_0,                  !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block2:Bedroom,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      4,                                          !- Number vertices
       .6426323095,-.5861411476, 3.5,             !- Vertex 1
      -2.3613276905,-.5861411476, 3.5,            !- Vertex 2
      -2.3613276905,-.5861411476, 7,              !- Vertex 3
       .6426323095,-.5861411476, 7;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Bedroom_Wall_4_0_0,               !- Crack Name
         .0008106,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Bedroom_Wall_4_0_0,               !- Name of Associated Heat Transfer Surface
         Block2:Bedroom_Wall_4_0_0,               !- Leakage Component Name
         Block2:Bedroom_Wall_4_0_0,               !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block2:Bedroom_Wall_4_0_0,               !- Name
         7,                                       !- External Node Height
         Block2:Bedroom_Wall_4_0_0;               !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block2:Bedroom_Wall_4_0_0,               !- Name
         Cp Data,                                 !- CP Array
          .4,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.2,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

      ! Window, 2.408m2
      FenestrationSurface:Detailed, Block2:Bedroom_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Bedroom_Wall_4_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         .5,                                      !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.10744929,-.5861411476, 4.44,           !- Vertex 1
         -1.80344609,-.5861411476, 4.44,          !- Vertex 2
         -1.80344609,-.5861411476, 5.86,          !- Vertex 3
         -.10744929,-.5861411476, 5.86;           !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         Block2:Bedroom_Wall_4_0_0_0_0_0_Win,     !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .3,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Block2:Bedroom_Wall_4_0_0_0_0_0_Win,     !- Name of Associated Heat Transfer Surface
         Block2:Bedroom_Wall_4_0_0_0_0_0_Win,     !- Leakage Component Name
         Block2:Bedroom_Wall_4_0_0_0_0_0_Win,     !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         2864;                                    !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         Block2:Bedroom_Wall_4_0_0_0_0_0_Win,     !- Name
         6.87,                                    !- External Node Height
         Block2:Bedroom_Wall_4_0_0_0_0_0_Win;     !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block2:Bedroom_Wall_4_0_0_0_0_0_Win,     !- Name
         Cp Data,                                 !- CP Array
          .4,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.2,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! Block 2, Bedroom, Partition - 6.418 m2 (Block 2, MasterBedroom), Surface Area: 4.2179
   BuildingSurface:Detailed,                      !- Surface
      Block2:Bedroom_Partition_5_0_0,             !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:Bedroom,                             !- Zone Name
      Surface, Block2:MasterBedroom_Partition_6_0_10016,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.3613276905,-.58614115, 3.5,              !- Vertex 1
      -2.3613276905,-2.4198204, 3.5,              !- Vertex 2
      -2.3613276905,-2.4198204, 7,                !- Vertex 3
      -2.3613276905,-.58614115, 7;                !- Vertex 4

   ! Block 2, Bedroom, Partition - 6.418 m2 (Block 2, MasterBedroom), Surface Area: 4.2179 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:MasterBedroom_Partition_6_0_10016,   !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block2:MasterBedroom,                       !- Zone Name
      Surface, Block2:Bedroom_Partition_5_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.3613276905,-2.4198204, 3.5,              !- Vertex 1
      -2.3613276905,-.58614115, 3.5,              !- Vertex 2
      -2.3613276905,-.58614115, 7,                !- Vertex 3
      -2.3613276905,-2.4198204, 7;                !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Bedroom_Partition_5_0_0,          !- Crack Name
         .0126536,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Bedroom_Partition_5_0_0,          !- Name of Associated Heat Transfer Surface
         Block2:Bedroom_Partition_5_0_0,          !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 2.200m2
      FenestrationSurface:Detailed, Block2:Bedroom_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         Block2:Bedroom_Partition_5_0_0,          !- Base surface
         Block2:MasterBedroom_Partition_6_0_0_0_0_0_Door_10018,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.3613276905,-1.11482039, 3.601,        !- Vertex 1
         -2.3613276905,-2.21482039, 3.601,        !- Vertex 2
         -2.3613276905,-2.21482039, 5.601,        !- Vertex 3
         -2.3613276905,-1.11482039, 5.601;        !- Vertex 4

      ! Door, 2.200m2
      FenestrationSurface:Detailed, Block2:MasterBedroom_Partition_6_0_0_0_0_0_Door_10018,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         Block2:MasterBedroom_Partition_6_0_10016,!- Base surface
         Block2:Bedroom_Partition_5_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.3613276905,-2.21482039, 3.601,        !- Vertex 1
         -2.3613276905,-1.11482039, 3.601,        !- Vertex 2
         -2.3613276905,-1.11482039, 5.601,        !- Vertex 3
         -2.3613276905,-2.21482039, 5.601;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         Block2:Bedroom_Partition_5_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .025,                                    !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Block2:Bedroom_Partition_5_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         Block2:Bedroom_Partition_5_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         2864;                                    !- Venting Availability Schedule Name

   ! Block 2, Bedroom, Partition - 3.782 m2 (Block 2, Landing), Surface Area: 3.7824
   BuildingSurface:Detailed,                      !- Surface
      Block2:Bedroom_Partition_6_0_0,             !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:Bedroom,                             !- Zone Name
      Surface, Block2:Landing_Partition_5_0_10018,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.3613276905,-2.4198204, 3.5,              !- Vertex 1
      -2.3613276905,-3.50049992, 3.5,             !- Vertex 2
      -2.3613276905,-3.50049992, 7,               !- Vertex 3
      -2.3613276905,-2.4198204, 7;                !- Vertex 4

   ! Block 2, Bedroom, Partition - 3.782 m2 (Block 2, Landing), Surface Area: 3.7824 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Landing_Partition_5_0_10018,         !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block2:Landing,                             !- Zone Name
      Surface, Block2:Bedroom_Partition_6_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.3613276905,-3.50049992, 3.5,             !- Vertex 1
      -2.3613276905,-2.4198204, 3.5,              !- Vertex 2
      -2.3613276905,-2.4198204, 7,                !- Vertex 3
      -2.3613276905,-3.50049992, 7;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Bedroom_Partition_6_0_0,          !- Crack Name
         .0113471,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Bedroom_Partition_6_0_0,          !- Name of Associated Heat Transfer Surface
         Block2:Bedroom_Partition_6_0_0,          !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 2, Bedroom, Partition - 3.520 m2 (Block 2, Landing), Surface Area: 3.5204
   BuildingSurface:Detailed,                      !- Surface
      Block2:Bedroom_Partition_7_0_0,             !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:Bedroom,                             !- Zone Name
      Surface, Block2:Landing_Partition_4_0_10019,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.36132769,-3.5004999202, 3.5,             !- Vertex 1
      -1.35550283,-3.5004999202, 3.5,             !- Vertex 2
      -1.35550283,-3.5004999202, 7,               !- Vertex 3
      -2.36132769,-3.5004999202, 7;               !- Vertex 4

   ! Block 2, Bedroom, Partition - 3.520 m2 (Block 2, Landing), Surface Area: 3.5204 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Landing_Partition_4_0_10019,         !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block2:Landing,                             !- Zone Name
      Surface, Block2:Bedroom_Partition_7_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.35550283,-3.5004999202, 3.5,             !- Vertex 1
      -2.36132769,-3.5004999202, 3.5,             !- Vertex 2
      -2.36132769,-3.5004999202, 7,               !- Vertex 3
      -1.35550283,-3.5004999202, 7;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Bedroom_Partition_7_0_0,          !- Crack Name
         .0105612,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Bedroom_Partition_7_0_0,          !- Name of Associated Heat Transfer Surface
         Block2:Bedroom_Partition_7_0_0,          !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)


! Block 2 - Bathroom
Zone, Block2:Bathroom,                            !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    6.0468,                                       !- Zone volume
    1.7785,                                       !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People Block2:Bathroom,                !- Name
      Block2:Bathroom,                            !- Zone Name
      Block2:BathroomNumberOfOccupants,                                       !- Number of People SCHEDULE Name
      People,                                     !- Number of People
      2,                                  !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AUTOCALCULATE,                              !- User Specified Sensible Fraction
      Block2:BathroomAverageGains,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 455,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 455,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  108;                         !- Constant value

   Schedule:Compact, Clothing Schedule 455,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block2:Bathroom General lighting,      !- Name
      Block2:Bathroom,                            !- Zone Name
      Block2:BathroomLightState,                                       !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      13.3388,                                    !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block2:Bathroom#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Block2:Bathroom Equipment 1,!- Name
      Block2:Bathroom,                            !- Zone Name
      3336,                                       !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      2.9701,                                     !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Block2:Bathroom#05;      !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Block2:Bathroom,                        !- Name
      DHW Block2:Bathroom,                        !- End-Use Subcategory
       6.48411458333333E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      3334,                                       !- DHW SCHEDULE Name
      DHW Supply Temperature Block2:Bathroom,     !- Target Temperature Schedule
      DHW Supply Temperature Block2:Bathroom,     !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Block2:Bathroom,      !- Cold Water Supply Temperature Schedule
      Block2:Bathroom,                            !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Block2:Bathroom,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Block2:Bathroom,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, Block2:Bathroom,         !- Zone Name
      1,                                          !- Total Daylighting Reference Points
      .144,                                       !- X-coordinate of first reference point {m}
      -4.75,                                      !- Y-coordinate of first reference point {m}
      4.3,                                        !- Z-coordinate of first reference point {m}
      ,                                           !- X-coordinate of second reference point {m}
      ,                                           !- Y-coordinate of second reference point {m}
      ,                                           !- Z-coordinate of second reference point {m}
      1,                                          !- Fraction of zone controlled by first reference point
      0,                                          !- Fraction of zone controlled by 2nd reference point
      150,                                        !- Illuminance setpoint at first reference point {lux}
      300,                                        !- Illuminance setpoint at second reference point {lux}
      1,                                          !- Lighting control type
      0,                                          !- view azimuth angle
      22,                                         !- Maximum allowable discomfort glare index
      0.1,                                        !- Minimum input power fraction for continuous dimming control
      0.1,                                        !- Minimum light output fraction for continuous dimming control
      0,                                          !- Number of steps (excluding off) for stepped control
      1;                                          !- Probability lighting will be reset when needed in manual stepped control

   AirflowNetwork:MultiZone:Zone,
      Block2:Bathroom,                            !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      2864;                                       !- Venting Availability Schedule Name


   ! Block 2, Bathroom, Ceiling - 2.996 m2, Surface Area: 2.9965
   BuildingSurface:Detailed,                      !- Surface
      Block2:Bathroom_Ceiling_1_0_0,              !- Surface name
      Ceiling, Project semi-exposed ceiling,      !- Class and Construction Name
      Block2:Bathroom,                            !- Zone Name
      Surface, Roof1:Attic_Floor_2_0_10020,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.35550283,-5.0001411511, 7,               !- Vertex 1
       .64263231,-5.0001411511, 7,                !- Vertex 2
       .64263231,-3.5004999211, 7,                !- Vertex 3
      -1.35550283,-3.5004999211, 7;               !- Vertex 4

   ! Block 2, Bathroom, Ceiling - 2.996 m2, Surface Area: 2.9965 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Roof1:Attic_Floor_2_0_10020,                !- Surface name
      Floor, Project semi-exposed ceiling_Rev,    !- Class and Construction Name
      Roof1:Attic,                                !- Zone Name
      Surface, Block2:Bathroom_Ceiling_1_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .64263231,-5.0001411511, 7,                !- Vertex 1
      -1.35550283,-5.0001411511, 7,               !- Vertex 2
      -1.35550283,-3.5004999211, 7,               !- Vertex 3
       .64263231,-3.5004999211, 7;                !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Bathroom_Ceiling_1_0_0,           !- Crack Name
         .0026968,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Bathroom_Ceiling_1_0_0,           !- Name of Associated Heat Transfer Surface
         Block2:Bathroom_Ceiling_1_0_0,           !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 2, Bathroom, Wall - 6.993 m2 - 180.0�, Surface Area: 6.993m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Bathroom_Wall_2_0_0,                 !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block2:Bathroom,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      4,                                          !- Number vertices
      -1.3555028262,-5.0001411476, 3.5,           !- Vertex 1
       .6426323095,-5.0001411476, 3.5,            !- Vertex 2
       .6426323095,-5.0001411476, 7,              !- Vertex 3
      -1.3555028262,-5.0001411476, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Bathroom_Wall_2_0_0,              !- Crack Name
         .0005556,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Bathroom_Wall_2_0_0,              !- Name of Associated Heat Transfer Surface
         Block2:Bathroom_Wall_2_0_0,              !- Leakage Component Name
         Block2:Bathroom_Wall_2_0_0,              !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block2:Bathroom_Wall_2_0_0,              !- Name
         7,                                       !- External Node Height
         Block2:Bathroom_Wall_2_0_0;              !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block2:Bathroom_Wall_2_0_0,              !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 1.437m2
      FenestrationSurface:Detailed, Block2:Bathroom_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Bathroom_Wall_2_0_0,              !- Base surface
         ,                                        !- corresponding other window subsurface
         .5,                                      !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.9585531992,-5.0001411476, 4.44,        !- Vertex 1
          .0534826892,-5.0001411476, 4.44,        !- Vertex 2
          .0534826892,-5.0001411476, 5.86,        !- Vertex 3
         -.9585531992,-5.0001411476, 5.86;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         Block2:Bathroom_Wall_2_0_0_0_0_0_Win,    !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .3,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Block2:Bathroom_Wall_2_0_0_0_0_0_Win,    !- Name of Associated Heat Transfer Surface
         Block2:Bathroom_Wall_2_0_0_0_0_0_Win,    !- Leakage Component Name
         Block2:Bathroom_Wall_2_0_0_0_0_0_Win,    !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Block2:BathroomWindowState;                                    !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         Block2:Bathroom_Wall_2_0_0_0_0_0_Win,    !- Name
         6.87,                                    !- External Node Height
         Block2:Bathroom_Wall_2_0_0_0_0_0_Win;    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block2:Bathroom_Wall_2_0_0_0_0_0_Win,    !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

   ! Block 2, Bathroom, Wall - 5.249 m2 - 90.0�, Surface Area: 5.249m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Bathroom_Wall_3_0_0,                 !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block2:Bathroom,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      4,                                          !- Number vertices
       .6426323095,-5.0001411476, 3.5,            !- Vertex 1
       .6426323095,-3.5004999202, 3.5,            !- Vertex 2
       .6426323095,-3.5004999202, 7,              !- Vertex 3
       .6426323095,-5.0001411476, 7;              !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Bathroom_Wall_3_0_0,              !- Crack Name
         .0005249,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Bathroom_Wall_3_0_0,              !- Name of Associated Heat Transfer Surface
         Block2:Bathroom_Wall_3_0_0,              !- Leakage Component Name
         Block2:Bathroom_Wall_3_0_0,              !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block2:Bathroom_Wall_3_0_0,              !- Name
         7,                                       !- External Node Height
         Block2:Bathroom_Wall_3_0_0;              !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block2:Bathroom_Wall_3_0_0,              !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

   ! Block 2, Bathroom, Partition - 5.249 m2 (Block 2, Landing), Surface Area: 5.2487
   BuildingSurface:Detailed,                      !- Surface
      Block2:Bathroom_Partition_5_0_0,            !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:Bathroom,                            !- Zone Name
      Surface, Block2:Landing_Partition_3_0_10021,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.3555028262,-3.50049992, 3.5,             !- Vertex 1
      -1.3555028262,-5.00014115, 3.5,             !- Vertex 2
      -1.3555028262,-5.00014115, 7,               !- Vertex 3
      -1.3555028262,-3.50049992, 7;               !- Vertex 4

   ! Block 2, Bathroom, Partition - 5.249 m2 (Block 2, Landing), Surface Area: 5.2487 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Landing_Partition_3_0_10021,         !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block2:Landing,                             !- Zone Name
      Surface, Block2:Bathroom_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.3555028262,-5.00014115, 3.5,             !- Vertex 1
      -1.3555028262,-3.50049992, 3.5,             !- Vertex 2
      -1.3555028262,-3.50049992, 7,               !- Vertex 3
      -1.3555028262,-5.00014115, 7;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Bathroom_Partition_5_0_0,         !- Crack Name
         .0157462,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Bathroom_Partition_5_0_0,         !- Name of Associated Heat Transfer Surface
         Block2:Bathroom_Partition_5_0_0,         !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)


! Block 2 - Landing
Zone, Block2:Landing,                             !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    13.4931,                                      !- Zone volume
    3.0958,                                       !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People Block2:Landing,                 !- Name
      Block2:Landing,                             !- Zone Name
      3359,                                       !- Number of People SCHEDULE Name
      People,                                     !- Number of People
      0,                                  !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AUTOCALCULATE,                              !- User Specified Sensible Fraction
      Activity Schedule 462,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 462,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 462,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 462,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block2:Landing General lighting,       !- Name
      Block2:Landing,                             !- Zone Name
      3360,                                       !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      15.479,                                     !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block2:Landing#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Block2:Landing Equipment 1, !- Name
      Block2:Landing,                             !- Zone Name
      3361,                                       !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      6.6869,                                     !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Block2:Landing#05;       !- End-use category

   Daylighting:Controls, Block2:Landing,          !- Zone Name
      1,                                          !- Total Daylighting Reference Points
      -2.358,                                     !- X-coordinate of first reference point {m}
      -4.75,                                      !- Y-coordinate of first reference point {m}
      4.3,                                        !- Z-coordinate of first reference point {m}
      ,                                           !- X-coordinate of second reference point {m}
      ,                                           !- Y-coordinate of second reference point {m}
      ,                                           !- Z-coordinate of second reference point {m}
      1,                                          !- Fraction of zone controlled by first reference point
      0,                                          !- Fraction of zone controlled by 2nd reference point
      100,                                        !- Illuminance setpoint at first reference point {lux}
      300,                                        !- Illuminance setpoint at second reference point {lux}
      1,                                          !- Lighting control type
      0,                                          !- view azimuth angle
      22,                                         !- Maximum allowable discomfort glare index
      0.1,                                        !- Minimum input power fraction for continuous dimming control
      0.1,                                        !- Minimum light output fraction for continuous dimming control
      0,                                          !- Number of steps (excluding off) for stepped control
      1;                                          !- Probability lighting will be reset when needed in manual stepped control

   AirflowNetwork:MultiZone:Zone,
      Block2:Landing,                             !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      2864;                                       !- Venting Availability Schedule Name


   ! Block 2, Landing, Ceiling - 5.585 m2, Surface Area: 1.0782
   BuildingSurface:Detailed,                      !- Surface
      Block2:Landing_Ceiling_1_0_0,               !- Surface name
      Ceiling, Project semi-exposed ceiling,      !- Class and Construction Name
      Block2:Landing,                             !- Zone Name
      Surface, Roof1:Attic_Floor_2_0_10022,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.35907769,-3.5004999211, 7,               !- Vertex 1
      -2.36132769,-3.5004999211, 7,               !- Vertex 2
      -2.36132769,-2.4198204011, 7,               !- Vertex 3
      -3.35907769,-2.4198204011, 7;               !- Vertex 4

   ! Block 2, Landing, Ceiling - 5.585 m2, Surface Area: 1.0782 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Roof1:Attic_Floor_2_0_10022,                !- Surface name
      Floor, Project semi-exposed ceiling_Rev,    !- Class and Construction Name
      Roof1:Attic,                                !- Zone Name
      Surface, Block2:Landing_Ceiling_1_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.36132769,-3.5004999211, 7,               !- Vertex 1
      -3.35907769,-3.5004999211, 7,               !- Vertex 2
      -3.35907769,-2.4198204011, 7,               !- Vertex 3
      -2.36132769,-2.4198204011, 7;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Landing_Ceiling_1_0_0,            !- Crack Name
         .0009704,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Landing_Ceiling_1_0_0,            !- Name of Associated Heat Transfer Surface
         Block2:Landing_Ceiling_1_0_0,            !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 2, Landing, Ceiling - 5.585 m2, Surface Area: 4.5065
   BuildingSurface:Detailed,                      !- Surface
      Block2:Landing_Ceiling_1_0_1,               !- Surface name
      Ceiling, Project semi-exposed ceiling,      !- Class and Construction Name
      Block2:Landing,                             !- Zone Name
      Surface, Roof1:Attic_Floor_2_0_10023,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.3605706,-5.0001411511, 7,                !- Vertex 1
      -1.35550283,-5.0001411511, 7,               !- Vertex 2
      -1.35550283,-3.5004999211, 7,               !- Vertex 3
      -4.3605706,-3.5004999211, 7;                !- Vertex 4

   ! Block 2, Landing, Ceiling - 5.585 m2, Surface Area: 4.5065 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Roof1:Attic_Floor_2_0_10023,                !- Surface name
      Floor, Project semi-exposed ceiling_Rev,    !- Class and Construction Name
      Roof1:Attic,                                !- Zone Name
      Surface, Block2:Landing_Ceiling_1_0_1,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.35550283,-5.0001411511, 7,               !- Vertex 1
      -4.3605706,-5.0001411511, 7,                !- Vertex 2
      -4.3605706,-3.5004999211, 7,                !- Vertex 3
      -1.35550283,-3.5004999211, 7;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Landing_Ceiling_1_0_1,            !- Crack Name
         .0040559,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Landing_Ceiling_1_0_1,            !- Name of Associated Heat Transfer Surface
         Block2:Landing_Ceiling_1_0_1,            !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 2, Landing, Wall - 10.518 m2 - 180.0�, Surface Area: 10.518m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Landing_Wall_2_0_0,                  !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block2:Landing,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      4,                                          !- Number vertices
      -4.3605705988,-5.0001411476, 3.5,           !- Vertex 1
      -1.3555028262,-5.0001411476, 3.5,           !- Vertex 2
      -1.3555028262,-5.0001411476, 7,             !- Vertex 3
      -4.3605705988,-5.0001411476, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Landing_Wall_2_0_0,               !- Crack Name
         .0007923,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Landing_Wall_2_0_0,               !- Name of Associated Heat Transfer Surface
         Block2:Landing_Wall_2_0_0,               !- Leakage Component Name
         Block2:Landing_Wall_2_0_0,               !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block2:Landing_Wall_2_0_0,               !- Name
         7,                                       !- External Node Height
         Block2:Landing_Wall_2_0_0;               !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block2:Landing_Wall_2_0_0,               !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 2.595m2
      FenestrationSurface:Detailed, Block2:Landing_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Landing_Wall_2_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         .5,                                      !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.7717597568,-5.0001411476, 4.44,       !- Vertex 1
         -1.9443136732,-5.0001411476, 4.44,       !- Vertex 2
         -1.9443136732,-5.0001411476, 5.86,       !- Vertex 3
         -3.7717597568,-5.0001411476, 5.86;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         Block2:Landing_Wall_2_0_0_0_0_0_Win,     !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .3,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Block2:Landing_Wall_2_0_0_0_0_0_Win,     !- Name of Associated Heat Transfer Surface
         Block2:Landing_Wall_2_0_0_0_0_0_Win,     !- Leakage Component Name
         Block2:Landing_Wall_2_0_0_0_0_0_Win,     !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         2864;                                    !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         Block2:Landing_Wall_2_0_0_0_0_0_Win,     !- Name
         6.87,                                    !- External Node Height
         Block2:Landing_Wall_2_0_0_0_0_0_Win;     !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block2:Landing_Wall_2_0_0_0_0_0_Win,     !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

   ! Block 2, Landing, Partition - 3.492 m2 (Block 2, MasterBedroom), Surface Area: 3.4921
   BuildingSurface:Detailed,                      !- Surface
      Block2:Landing_Partition_6_0_0,             !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:Landing,                             !- Zone Name
      Surface, Block2:MasterBedroom_Partition_5_0_10024,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.36132769,-2.4198203982, 3.5,             !- Vertex 1
      -3.35907769,-2.4198203982, 3.5,             !- Vertex 2
      -3.35907769,-2.4198203982, 7,               !- Vertex 3
      -2.36132769,-2.4198203982, 7;               !- Vertex 4

   ! Block 2, Landing, Partition - 3.492 m2 (Block 2, MasterBedroom), Surface Area: 3.4921 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:MasterBedroom_Partition_5_0_10024,   !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block2:MasterBedroom,                       !- Zone Name
      Surface, Block2:Landing_Partition_6_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.35907769,-2.4198203982, 3.5,             !- Vertex 1
      -2.36132769,-2.4198203982, 3.5,             !- Vertex 2
      -2.36132769,-2.4198203982, 7,               !- Vertex 3
      -3.35907769,-2.4198203982, 7;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Landing_Partition_6_0_0,          !- Crack Name
         .0104764,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Landing_Partition_6_0_0,          !- Name of Associated Heat Transfer Surface
         Block2:Landing_Partition_6_0_0,          !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 2, Landing, Partition - 3.782 m2 (Block 2, MasterBedroom), Surface Area: 3.7824
   BuildingSurface:Detailed,                      !- Surface
      Block2:Landing_Partition_7_0_0,             !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:Landing,                             !- Zone Name
      Surface, Block2:MasterBedroom_Partition_4_0_10025,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.3590776905,-2.4198204, 3.5,              !- Vertex 1
      -3.3590776905,-3.50049992, 3.5,             !- Vertex 2
      -3.3590776905,-3.50049992, 7,               !- Vertex 3
      -3.3590776905,-2.4198204, 7;                !- Vertex 4

   ! Block 2, Landing, Partition - 3.782 m2 (Block 2, MasterBedroom), Surface Area: 3.7824 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:MasterBedroom_Partition_4_0_10025,   !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block2:MasterBedroom,                       !- Zone Name
      Surface, Block2:Landing_Partition_7_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.3590776905,-3.50049992, 3.5,             !- Vertex 1
      -3.3590776905,-2.4198204, 3.5,              !- Vertex 2
      -3.3590776905,-2.4198204, 7,                !- Vertex 3
      -3.3590776905,-3.50049992, 7;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Landing_Partition_7_0_0,          !- Crack Name
         .0113471,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Landing_Partition_7_0_0,          !- Name of Associated Heat Transfer Surface
         Block2:Landing_Partition_7_0_0,          !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 2, Landing, Partition - 3.505 m2 (Block 2, MasterBedroom), Surface Area: 3.5052
   BuildingSurface:Detailed,                      !- Surface
      Block2:Landing_Partition_8_0_0,             !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:Landing,                             !- Zone Name
      Surface, Block2:MasterBedroom_Partition_3_0_10026,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.35907769,-3.5004999202, 3.5,             !- Vertex 1
      -4.3605706,-3.5004999202, 3.5,              !- Vertex 2
      -4.3605706,-3.5004999202, 7,                !- Vertex 3
      -3.35907769,-3.5004999202, 7;               !- Vertex 4

   ! Block 2, Landing, Partition - 3.505 m2 (Block 2, MasterBedroom), Surface Area: 3.5052 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:MasterBedroom_Partition_3_0_10026,   !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block2:MasterBedroom,                       !- Zone Name
      Surface, Block2:Landing_Partition_8_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.3605706,-3.5004999202, 3.5,              !- Vertex 1
      -3.35907769,-3.5004999202, 3.5,             !- Vertex 2
      -3.35907769,-3.5004999202, 7,               !- Vertex 3
      -4.3605706,-3.5004999202, 7;                !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Landing_Partition_8_0_0,          !- Crack Name
         .0105157,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Landing_Partition_8_0_0,          !- Name of Associated Heat Transfer Surface
         Block2:Landing_Partition_8_0_0,          !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 2, Landing, Partition - 5.249 m2 (Block 2, Office), Surface Area: 5.2487
   BuildingSurface:Detailed,                      !- Surface
      Block2:Landing_Partition_9_0_0,             !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block2:Landing,                             !- Zone Name
      Surface, Block2:Office_Partition_3_0_10027, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.3605705988,-3.50049992, 3.5,             !- Vertex 1
      -4.3605705988,-5.00014115, 3.5,             !- Vertex 2
      -4.3605705988,-5.00014115, 7,               !- Vertex 3
      -4.3605705988,-3.50049992, 7;               !- Vertex 4

   ! Block 2, Landing, Partition - 5.249 m2 (Block 2, Office), Surface Area: 5.2487 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Office_Partition_3_0_10027,          !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:Office,                              !- Zone Name
      Surface, Block2:Landing_Partition_9_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.3605705988,-5.00014115, 3.5,             !- Vertex 1
      -4.3605705988,-3.50049992, 3.5,             !- Vertex 2
      -4.3605705988,-3.50049992, 7,               !- Vertex 3
      -4.3605705988,-5.00014115, 7;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Landing_Partition_9_0_0,          !- Crack Name
         .0157462,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Landing_Partition_9_0_0,          !- Name of Associated Heat Transfer Surface
         Block2:Landing_Partition_9_0_0,          !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)


! Block 2 - MasterBedroom
Zone, Block2:MasterBedroom,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    30.7883,                                      !- Zone volume
    9.0554,                                       !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People Block2:MasterBedroom,           !- Name
      Block2:MasterBedroom,                       !- Zone Name
      Block2:MasterBedroomNumberOfOccupants,                                       !- Number of People SCHEDULE Name
      People,                                     !- Number of People
      2,                                 !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AUTOCALCULATE,                              !- User Specified Sensible Fraction
      Block2:MasterBedroomAverageGains,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 473,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 473,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  81;                          !- Constant value

   Schedule:Compact, Clothing Schedule 473,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block2:MasterBedroom General lighting, !- Name
      Block2:MasterBedroom,                       !- Zone Name
      Block2:MasterBedroomLightState,                                       !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      45.277,                                     !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block2:MasterBedroom#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Block2:MasterBedroom Equipment 1,  !- Name
      Block2:MasterBedroom,                       !- Zone Name
      3331,                                       !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      32.4183,                                    !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Block2:MasterBedroom#05; !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Block2:MasterBedroom,                   !- Name
      DHW Block2:MasterBedroom,                   !- End-Use Subcategory
       1.66644513888889E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      3329,                                       !- DHW SCHEDULE Name
      DHW Supply Temperature Block2:MasterBedroom,!- Target Temperature Schedule
      DHW Supply Temperature Block2:MasterBedroom,!- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Block2:MasterBedroom, !- Cold Water Supply Temperature Schedule
      Block2:MasterBedroom,                       !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Block2:MasterBedroom,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Block2:MasterBedroom,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, Block2:MasterBedroom,    !- Zone Name
      1,                                          !- Total Daylighting Reference Points
      -4.565,                                     !- X-coordinate of first reference point {m}
      -2.543,                                     !- Y-coordinate of first reference point {m}
      4.3,                                        !- Z-coordinate of first reference point {m}
      ,                                           !- X-coordinate of second reference point {m}
      ,                                           !- Y-coordinate of second reference point {m}
      ,                                           !- Z-coordinate of second reference point {m}
      1,                                          !- Fraction of zone controlled by first reference point
      0,                                          !- Fraction of zone controlled by 2nd reference point
      100,                                        !- Illuminance setpoint at first reference point {lux}
      300,                                        !- Illuminance setpoint at second reference point {lux}
      1,                                          !- Lighting control type
      0,                                          !- view azimuth angle
      22,                                         !- Maximum allowable discomfort glare index
      0.1,                                        !- Minimum input power fraction for continuous dimming control
      0.1,                                        !- Minimum light output fraction for continuous dimming control
      0,                                          !- Number of steps (excluding off) for stepped control
      1;                                          !- Probability lighting will be reset when needed in manual stepped control

   AirflowNetwork:MultiZone:Zone,
      Block2:MasterBedroom,                       !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      2864;                                       !- Venting Availability Schedule Name


   ! Block 2, MasterBedroom, Ceiling - 11.774 m2, Surface Area: 3.6876
   BuildingSurface:Detailed,                      !- Surface
      Block2:MasterBedroom_Ceiling_1_0_0,         !- Surface name
      Ceiling, Project semi-exposed ceiling,      !- Class and Construction Name
      Block2:MasterBedroom,                       !- Zone Name
      Surface, Roof1:Attic_Floor_2_0_10028,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.77136769,-3.5004999211, 7,               !- Vertex 1
      -3.35907769,-3.5004999211, 7,               !- Vertex 2
      -3.35907769,-2.4198204011, 7,               !- Vertex 3
      -6.77136769,-2.4198204011, 7;               !- Vertex 4

   ! Block 2, MasterBedroom, Ceiling - 11.774 m2, Surface Area: 3.6876 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Roof1:Attic_Floor_2_0_10028,                !- Surface name
      Floor, Project semi-exposed ceiling_Rev,    !- Class and Construction Name
      Roof1:Attic,                                !- Zone Name
      Surface, Block2:MasterBedroom_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.35907769,-3.5004999211, 7,               !- Vertex 1
      -6.77136769,-3.5004999211, 7,               !- Vertex 2
      -6.77136769,-2.4198204011, 7,               !- Vertex 3
      -3.35907769,-2.4198204011, 7;               !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:MasterBedroom_Ceiling_1_0_0,      !- Crack Name
         .0033188,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:MasterBedroom_Ceiling_1_0_0,      !- Name of Associated Heat Transfer Surface
         Block2:MasterBedroom_Ceiling_1_0_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 2, MasterBedroom, Ceiling - 11.774 m2, Surface Area: 8.0866
   BuildingSurface:Detailed,                      !- Surface
      Block2:MasterBedroom_Ceiling_1_0_1,         !- Surface name
      Ceiling, Project semi-exposed ceiling,      !- Class and Construction Name
      Block2:MasterBedroom,                       !- Zone Name
      Surface, Roof1:Attic_Floor_2_0_10029,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.77136769,-2.4198204011, 7,               !- Vertex 1
      -2.36132769,-2.4198204011, 7,               !- Vertex 2
      -2.36132769,-.5861411511, 7,                !- Vertex 3
      -6.77136769,-.5861411511, 7;                !- Vertex 4

   ! Block 2, MasterBedroom, Ceiling - 11.774 m2, Surface Area: 8.0866 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Roof1:Attic_Floor_2_0_10029,                !- Surface name
      Floor, Project semi-exposed ceiling_Rev,    !- Class and Construction Name
      Roof1:Attic,                                !- Zone Name
      Surface, Block2:MasterBedroom_Ceiling_1_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.36132769,-2.4198204011, 7,               !- Vertex 1
      -6.77136769,-2.4198204011, 7,               !- Vertex 2
      -6.77136769,-.5861411511, 7,                !- Vertex 3
      -2.36132769,-.5861411511, 7;                !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:MasterBedroom_Ceiling_1_0_1,      !- Crack Name
         .0072779,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:MasterBedroom_Ceiling_1_0_1,      !- Name of Associated Heat Transfer Surface
         Block2:MasterBedroom_Ceiling_1_0_1,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 2, MasterBedroom, Partition - 8.438 m2 (Block 2, Office), Surface Area: 6.2378
   BuildingSurface:Detailed,                      !- Surface
      Block2:MasterBedroom_Partition_2_0_0,       !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block2:MasterBedroom,                       !- Zone Name
      Surface, Block2:Office_Partition_4_0_10030, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.77136769,-3.5004999202, 3.5,             !- Vertex 1
      -4.3605706,-3.5004999202, 3.5,              !- Vertex 2
      -4.3605706,-3.5004999202, 7,                !- Vertex 3
      -6.77136769,-3.5004999202, 7;               !- Vertex 4

   ! Block 2, MasterBedroom, Partition - 8.438 m2 (Block 2, Office), Surface Area: 6.2378 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Office_Partition_4_0_10030,          !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block2:Office,                              !- Zone Name
      Surface, Block2:MasterBedroom_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.3605706,-3.5004999202, 3.5,              !- Vertex 1
      -6.77136769,-3.5004999202, 3.5,             !- Vertex 2
      -6.77136769,-3.5004999202, 7,               !- Vertex 3
      -4.3605706,-3.5004999202, 7;                !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:MasterBedroom_Partition_2_0_0,    !- Crack Name
         .0187134,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:MasterBedroom_Partition_2_0_0,    !- Name of Associated Heat Transfer Surface
         Block2:MasterBedroom_Partition_2_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 2.200m2
      FenestrationSurface:Detailed, Block2:MasterBedroom_Partition_2_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         Block2:MasterBedroom_Partition_2_0_0,    !- Base surface
         Block2:Office_Partition_4_0_0_0_0_0_Door_10032,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -5.6655706,-3.5004999202, 3.601,         !- Vertex 1
         -4.5655706,-3.5004999202, 3.601,         !- Vertex 2
         -4.5655706,-3.5004999202, 5.601,         !- Vertex 3
         -5.6655706,-3.5004999202, 5.601;         !- Vertex 4

      ! Door, 2.200m2
      FenestrationSurface:Detailed, Block2:Office_Partition_4_0_0_0_0_0_Door_10032,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         Block2:Office_Partition_4_0_10030,       !- Base surface
         Block2:MasterBedroom_Partition_2_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.5655706,-3.5004999202, 3.601,         !- Vertex 1
         -5.6655706,-3.5004999202, 3.601,         !- Vertex 2
         -5.6655706,-3.5004999202, 5.601,         !- Vertex 3
         -4.5655706,-3.5004999202, 5.601;         !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         Block2:MasterBedroom_Partition_2_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .025,                                    !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Block2:Office_Partition_4_0_0_0_0_0_Door_10032,   !- Name of Associated Heat Transfer Surface
         Block2:MasterBedroom_Partition_2_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         2864;                                    !- Venting Availability Schedule Name

   ! Block 2, MasterBedroom, Wall - 15.435 m2 - 0.0�, Surface Area: 15.435m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:MasterBedroom_Wall_7_0_0,            !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block2:MasterBedroom,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      4,                                          !- Number vertices
      -2.3613276905,-.5861411476, 3.5,            !- Vertex 1
      -6.7713676905,-.5861411476, 3.5,            !- Vertex 2
      -6.7713676905,-.5861411476, 7,              !- Vertex 3
      -2.3613276905,-.5861411476, 7;              !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:MasterBedroom_Wall_7_0_0,         !- Crack Name
         .0011669,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:MasterBedroom_Wall_7_0_0,         !- Name of Associated Heat Transfer Surface
         Block2:MasterBedroom_Wall_7_0_0,         !- Leakage Component Name
         Block2:MasterBedroom_Wall_7_0_0,         !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block2:MasterBedroom_Wall_7_0_0,         !- Name
         7,                                       !- External Node Height
         Block2:MasterBedroom_Wall_7_0_0;         !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block2:MasterBedroom_Wall_7_0_0,         !- Name
         Cp Data,                                 !- CP Array
          .4,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.2,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

      ! Window, 3.766m2
      FenestrationSurface:Detailed, Block2:MasterBedroom_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:MasterBedroom_Wall_7_0_0,         !- Base surface
         ,                                        !- corresponding other window subsurface
         .5,                                      !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.14418209,-.5861411476, 4.44,          !- Vertex 1
         -5.79631329,-.5861411476, 4.44,          !- Vertex 2
         -5.79631329,-.5861411476, 5.86,          !- Vertex 3
         -3.14418209,-.5861411476, 5.86;          !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         Block2:MasterBedroom_Wall_7_0_0_0_0_0_Win,   !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .3,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Block2:MasterBedroom_Wall_7_0_0_0_0_0_Win,   !- Name of Associated Heat Transfer Surface
         Block2:MasterBedroom_Wall_7_0_0_0_0_0_Win,   !- Leakage Component Name
         Block2:MasterBedroom_Wall_7_0_0_0_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Block2:MasterBedroomWindowState;                                    !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         Block2:MasterBedroom_Wall_7_0_0_0_0_0_Win,  !- Name
         6.87,                                    !- External Node Height
         Block2:MasterBedroom_Wall_7_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block2:MasterBedroom_Wall_7_0_0_0_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
          .4,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.2,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! Block 2, MasterBedroom, Wall - 10.200 m2 - 270.0�, Surface Area: 10.200m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:MasterBedroom_Wall_8_0_0,            !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block2:MasterBedroom,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      4,                                          !- Number vertices
      -6.7713676905,-.5861411476, 3.5,            !- Vertex 1
      -6.7713676905,-3.5004999202, 3.5,           !- Vertex 2
      -6.7713676905,-3.5004999202, 7,             !- Vertex 3
      -6.7713676905,-.5861411476, 7;              !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:MasterBedroom_Wall_8_0_0,         !- Crack Name
         .00102,                                  !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:MasterBedroom_Wall_8_0_0,         !- Name of Associated Heat Transfer Surface
         Block2:MasterBedroom_Wall_8_0_0,         !- Leakage Component Name
         Block2:MasterBedroom_Wall_8_0_0,         !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block2:MasterBedroom_Wall_8_0_0,         !- Name
         7,                                       !- External Node Height
         Block2:MasterBedroom_Wall_8_0_0;         !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block2:MasterBedroom_Wall_8_0_0,         !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)


! Block 2 - Office
Zone, Block2:Office,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    7.6006,                                       !- Zone volume
    2.2355,                                       !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People Block2:Office,                  !- Name
      Block2:Office,                              !- Zone Name
      Block2:OfficeNumberOfOccupants,                                       !- Number of People SCHEDULE Name
      People,                                     !- Number of People
      1,                                  !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AUTOCALCULATE,                              !- User Specified Sensible Fraction
      Block2:OfficeAverageGains,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 483,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 483,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 483,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block2:Office General lighting,        !- Name
      Block2:Office,                              !- Zone Name
      Block2:OfficeLightState,                                       !- Lighting SCHEDULE Name
      LightingLevel,                              !- Design Level calculation method
      44.71,                                      !- Design lighting Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block2:Office#GeneralLights;  !- LightsEndUseKey

   ! Equipment 1
   ElectricEquipment, Block2:Office Equipment 1,  !- Name
      Block2:Office,                              !- Zone Name
      2867,                                       !- Equipment SCHEDULE Name
      EquipmentLevel,                             !- Design Level calculation method
      26.3118,                                    !- Design Equipment Level (W)
      ,                                           !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      ELECTRIC EQUIPMENT#Block2:Office#05;        !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Block2:Office,                          !- Name
      DHW Block2:Office,                          !- End-Use Subcategory
       1.55243055555556E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      2864,                                       !- DHW SCHEDULE Name
      DHW Supply Temperature Block2:Office,       !- Target Temperature Schedule
      DHW Supply Temperature Block2:Office,       !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Block2:Office,        !- Cold Water Supply Temperature Schedule
      Block2:Office,                              !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Block2:Office,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Block2:Office,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, Block2:Office,           !- Zone Name
      1,                                          !- Total Daylighting Reference Points
      -5.066,                                     !- X-coordinate of first reference point {m}
      -4.75,                                      !- Y-coordinate of first reference point {m}
      4.3,                                        !- Z-coordinate of first reference point {m}
      ,                                           !- X-coordinate of second reference point {m}
      ,                                           !- Y-coordinate of second reference point {m}
      ,                                           !- Z-coordinate of second reference point {m}
      1,                                          !- Fraction of zone controlled by first reference point
      0,                                          !- Fraction of zone controlled by 2nd reference point
      400,                                        !- Illuminance setpoint at first reference point {lux}
      300,                                        !- Illuminance setpoint at second reference point {lux}
      1,                                          !- Lighting control type
      0,                                          !- view azimuth angle
      22,                                         !- Maximum allowable discomfort glare index
      0.1,                                        !- Minimum input power fraction for continuous dimming control
      0.1,                                        !- Minimum light output fraction for continuous dimming control
      0,                                          !- Number of steps (excluding off) for stepped control
      1;                                          !- Probability lighting will be reset when needed in manual stepped control

   AirflowNetwork:MultiZone:Zone,
      Block2:Office,                              !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      2864;                                       !- Venting Availability Schedule Name


   ! Block 2, Office, Ceiling - 3.615 m2, Surface Area: 3.6153
   BuildingSurface:Detailed,                      !- Surface
      Block2:Office_Ceiling_1_0_0,                !- Surface name
      Ceiling, Project semi-exposed ceiling,      !- Class and Construction Name
      Block2:Office,                              !- Zone Name
      Surface, Roof1:Attic_Floor_2_0_10032,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.77136769,-5.0001411511, 7,               !- Vertex 1
      -4.3605706,-5.0001411511, 7,                !- Vertex 2
      -4.3605706,-3.5004999211, 7,                !- Vertex 3
      -6.77136769,-3.5004999211, 7;               !- Vertex 4

   ! Block 2, Office, Ceiling - 3.615 m2, Surface Area: 3.6153 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Roof1:Attic_Floor_2_0_10032,                !- Surface name
      Floor, Project semi-exposed ceiling_Rev,    !- Class and Construction Name
      Roof1:Attic,                                !- Zone Name
      Surface, Block2:Office_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.3605706,-5.0001411511, 7,                !- Vertex 1
      -6.77136769,-5.0001411511, 7,               !- Vertex 2
      -6.77136769,-3.5004999211, 7,               !- Vertex 3
      -4.3605706,-3.5004999211, 7;                !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Office_Ceiling_1_0_0,             !- Crack Name
         .0032538,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Office_Ceiling_1_0_0,             !- Name of Associated Heat Transfer Surface
         Block2:Office_Ceiling_1_0_0,             !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Block 2, Office, Wall - 8.438 m2 - 180.0�, Surface Area: 8.438m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Office_Wall_2_0_0,                   !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block2:Office,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      4,                                          !- Number vertices
      -6.7713676905,-5.0001411476, 3.5,           !- Vertex 1
      -4.3605705988,-5.0001411476, 3.5,           !- Vertex 2
      -4.3605705988,-5.0001411476, 7,             !- Vertex 3
      -6.7713676905,-5.0001411476, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Office_Wall_2_0_0,                !- Crack Name
         .0006602,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Office_Wall_2_0_0,                !- Name of Associated Heat Transfer Surface
         Block2:Office_Wall_2_0_0,                !- Leakage Component Name
         Block2:Office_Wall_2_0_0,                !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block2:Office_Wall_2_0_0,                !- Name
         7,                                       !- External Node Height
         Block2:Office_Wall_2_0_0;                !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block2:Office_Wall_2_0_0,                !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

      ! Window, 1.836m2
      FenestrationSurface:Detailed, Block2:Office_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Office_Wall_2_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         .5,                                      !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -6.1161921556,-5.0001411476, 4.44,       !- Vertex 1
         -4.8235461344,-5.0001411476, 4.44,       !- Vertex 2
         -4.8235461344,-5.0001411476, 5.86,       !- Vertex 3
         -6.1161921556,-5.0001411476, 5.86;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening,
         Block2:Office_Wall_2_0_0_0_0_0_Win,      !- Name - Win
         .00014,                                  !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .65,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .3,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         Block2:Office_Wall_2_0_0_0_0_0_Win,      !- Name of Associated Heat Transfer Surface
         Block2:Office_Wall_2_0_0_0_0_0_Win,      !- Leakage Component Name
         Block2:Office_Wall_2_0_0_0_0_0_Win,      !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Block2:OfficeWindowState;                                    !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         Block2:Office_Wall_2_0_0_0_0_0_Win,      !- Name
         6.87,                                    !- External Node Height
         Block2:Office_Wall_2_0_0_0_0_0_Win;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block2:Office_Wall_2_0_0_0_0_0_Win,      !- Name
         Cp Data,                                 !- CP Array
         -.2,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.3,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
          .4,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
         -.3,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)

   ! Block 2, Office, Wall - 5.249 m2 - 270.0�, Surface Area: 5.249m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Office_Wall_5_0_0,                   !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block2:Office,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      4,                                          !- Number vertices
      -6.7713676905,-3.5004999202, 3.5,           !- Vertex 1
      -6.7713676905,-5.0001411476, 3.5,           !- Vertex 2
      -6.7713676905,-5.0001411476, 7,             !- Vertex 3
      -6.7713676905,-3.5004999202, 7;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Block2:Office_Wall_5_0_0,                !- Crack Name
         .0005249,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Block2:Office_Wall_5_0_0,                !- Name of Associated Heat Transfer Surface
         Block2:Office_Wall_5_0_0,                !- Leakage Component Name
         Block2:Office_Wall_5_0_0,                !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Block2:Office_Wall_5_0_0,                !- Name
         7,                                       !- External Node Height
         Block2:Office_Wall_5_0_0;                !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Block2:Office_Wall_5_0_0,                !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)


! Roof 1 - Attic
Zone, Roof1:Attic,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    8.2787,                                       !- Zone volume
    19.792,                                       !- Floor Area
   TARP;                                          !- Zone inside convection algorithm


   PEOPLE, People Roof1:Attic,                    !- Name
      Roof1:Attic,                                !- Zone Name
      7,                                          !- Number of People SCHEDULE Name
      People,                                     !- Number of People
       0,                                         !- Number of People
      ,                                           !- People per Zone Area
      ,                                           !- Zone Area per Person
       .3,                                        !- radiant fraction
      AUTOCALCULATE,                              !- User Specified Sensible Fraction
      Activity Schedule 510,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 510,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 510,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  117;                         !- Constant value

   Schedule:Compact, Clothing Schedule 510,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   AirflowNetwork:MultiZone:Zone,
      Roof1:Attic,                                !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! Roof 1, Attic, Wall - 3.629 m2 - 270.0�, Surface Area: 3.629m2
   BuildingSurface:Detailed,                      !- Surface
      Roof1:Attic_Wall_0_0_0,                     !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Roof1:Attic,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      3,                                          !- Number vertices
      -6.7713676905,-.2861411427, 7,              !- Vertex 1
      -6.7713676905,-5.3001411525, 7,             !- Vertex 2
      -6.7713676905,-2.7931411476, 8.4474171199;  !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Roof1:Attic_Wall_0_0_0,                  !- Crack Name
         .0014515,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Roof1:Attic_Wall_0_0_0,                  !- Name of Associated Heat Transfer Surface
         Roof1:Attic_Wall_0_0_0,                  !- Leakage Component Name
         Roof1:Attic_Wall_0_0_0,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Roof1:Attic_Wall_0_0_0,                  !- Name
         11.22,                                   !- External Node Height
         Roof1:Attic_Wall_0_0_0;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Roof1:Attic_Wall_0_0_0,                  !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
         -.35,                                    !- Wind direction #2 (deg)
         -.2,                                     !- Wind direction #3 (deg)
         -.35,                                    !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
          .1,                                     !- Wind direction #6 (deg)
          .4,                                     !- Wind direction #7 (deg)
          .1;                                     !- Wind direction #8 (deg)

   ! Roof 1, Attic, External roof - 30� Slope 21.462 m2, Surface Area: 21.462m2
   BuildingSurface:Detailed,                      !- Surface
      Roof1:Attic_Roof_1_0_0,                     !- Surface name
      Roof, Project unoccupied pitched roof,      !- Class and Construction Name
      Roof1:Attic,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .067,                                       !- View Factor to Ground
      4,                                          !- Number vertices
      -6.7713676905,-5.3001411525, 7,             !- Vertex 1
       .6426323095,-5.3001411516, 7.0000000016,   !- Vertex 2
       .6426323095,-2.7931411497, 8.4474171236,   !- Vertex 3
      -6.7713676905,-2.7931411493, 8.4474171229;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Roof1:Attic_Roof_1_0_0,                  !- Crack Name
         .0042925,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Roof1:Attic_Roof_1_0_0,                  !- Name of Associated Heat Transfer Surface
         Roof1:Attic_Roof_1_0_0,                  !- Leakage Component Name
         Roof1:Attic_Roof_1_0_0,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Roof1:Attic_Roof_1_0_0,                  !- Name
         10.3,                                    !- External Node Height
         Roof1:Attic_Roof_1_0_0;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Roof1:Attic_Roof_1_0_0,                  !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.45,                                    !- Wind direction #2 (deg)
         -.55,                                    !- Wind direction #3 (deg)
         -.45,                                    !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.45,                                    !- Wind direction #6 (deg)
         -.55,                                    !- Wind direction #7 (deg)
         -.45;                                    !- Wind direction #8 (deg)

   ! Roof 1, Attic, External/internal floor - 37.174 m2, Surface Area: 2.224m2
   BuildingSurface:Detailed,                      !- Surface
      Roof1:Attic_ExtFloor_2_0_0,                 !- Surface name
      Floor, Project external floor,              !- Class and Construction Name
      Roof1:Attic,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      1,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .64263231,-.5861411511, 7,                 !- Vertex 1
      -6.77136769,-.5861411511, 7,                !- Vertex 2
      -6.77136769,-.2861411411, 7,                !- Vertex 3
       .64263231,-.2861411511, 7;                 !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Roof1:Attic_ExtFloor_2_0_0,              !- Crack Name
         .0044484,                                !- Flow coeff (kg/s @ 1Pa)
         1,                                       !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Roof1:Attic_ExtFloor_2_0_0,              !- Name of Associated Heat Transfer Surface
         Roof1:Attic_ExtFloor_2_0_0,              !- Leakage Component Name
         Roof1:Attic_ExtFloor_2_0_0,              !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Roof1:Attic_ExtFloor_2_0_0,              !- Name
         9.33,                                    !- External Node Height
         Roof1:Attic_ExtFloor_2_0_0;              !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Roof1:Attic_ExtFloor_2_0_0,              !- Name
         Cp Data,                                 !- CP Array
         -.6,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.4,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.6,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.4,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! Roof 1, Attic, External/internal floor - 37.174 m2, Surface Area: 2.224m2
   BuildingSurface:Detailed,                      !- Surface
      Roof1:Attic_ExtFloor_2_0_1,                 !- Surface name
      Floor, Project external floor,              !- Class and Construction Name
      Roof1:Attic,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      1,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .64263231,-5.3001411511, 6.9999999992,     !- Vertex 1
      -6.77136769,-5.3001411511, 6.9999999992,    !- Vertex 2
      -6.77136769,-5.0001411511, 6.9999999992,    !- Vertex 3
       .64263231,-5.0001411511, 6.9999999992;     !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Roof1:Attic_ExtFloor_2_0_1,              !- Crack Name
         .0044484,                                !- Flow coeff (kg/s @ 1Pa)
         1,                                       !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Roof1:Attic_ExtFloor_2_0_1,              !- Name of Associated Heat Transfer Surface
         Roof1:Attic_ExtFloor_2_0_1,              !- Leakage Component Name
         Roof1:Attic_ExtFloor_2_0_1,              !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Roof1:Attic_ExtFloor_2_0_1,              !- Name
         9.33,                                    !- External Node Height
         Roof1:Attic_ExtFloor_2_0_1;              !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Roof1:Attic_ExtFloor_2_0_1,              !- Name
         Cp Data,                                 !- CP Array
         -.6,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.4,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.6,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.4,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! Roof 1, Attic, External roof - 30� Slope 21.462 m2, Surface Area: 21.462m2
   BuildingSurface:Detailed,                      !- Surface
      Roof1:Attic_Roof_3_0_0,                     !- Surface name
      Roof, Project unoccupied pitched roof,      !- Class and Construction Name
      Roof1:Attic,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .067,                                       !- View Factor to Ground
      4,                                          !- Number vertices
       .6426323095,-.2861411476, 7,               !- Vertex 1
      -6.7713676905,-.2861411438, 6.999999998,    !- Vertex 2
      -6.7713676905,-2.7931411476, 8.4474171199,  !- Vertex 3
       .6426323095,-2.7931411509, 8.4474171216;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Roof1:Attic_Roof_3_0_0,                  !- Crack Name
         .0042925,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Roof1:Attic_Roof_3_0_0,                  !- Name of Associated Heat Transfer Surface
         Roof1:Attic_Roof_3_0_0,                  !- Leakage Component Name
         Roof1:Attic_Roof_3_0_0,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Roof1:Attic_Roof_3_0_0,                  !- Name
         10.3,                                    !- External Node Height
         Roof1:Attic_Roof_3_0_0;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Roof1:Attic_Roof_3_0_0,                  !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.45,                                    !- Wind direction #2 (deg)
         -.55,                                    !- Wind direction #3 (deg)
         -.45,                                    !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.45,                                    !- Wind direction #6 (deg)
         -.55,                                    !- Wind direction #7 (deg)
         -.45;                                    !- Wind direction #8 (deg)

   ! Roof 1, Attic, Wall - 3.629 m2 - 90.0�, Surface Area: 3.629m2
   BuildingSurface:Detailed,                      !- Surface
      Roof1:Attic_Wall_4_0_0,                     !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Roof1:Attic,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      .5,                                         !- View Factor to Ground
      3,                                          !- Number vertices
       .6426323095,-5.30014115, 6.9999999986,     !- Vertex 1
       .6426323095,-.2861411476, 7,               !- Vertex 2
       .6426323095,-2.7931411497, 8.4474171236;   !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         Roof1:Attic_Wall_4_0_0,                  !- Crack Name
         .0014515,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         Roof1:Attic_Wall_4_0_0,                  !- Name of Associated Heat Transfer Surface
         Roof1:Attic_Wall_4_0_0,                  !- Leakage Component Name
         Roof1:Attic_Wall_4_0_0,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         Roof1:Attic_Wall_4_0_0,                  !- Name
         11.22,                                   !- External Node Height
         Roof1:Attic_Wall_4_0_0;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Roof1:Attic_Wall_4_0_0,                  !- Name
         Cp Data,                                 !- CP Array
         -.3,                                     !- Wind direction #1 (deg)
          .1,                                     !- Wind direction #2 (deg)
          .4,                                     !- Wind direction #3 (deg)
          .1,                                     !- Wind direction #4 (deg)
         -.3,                                     !- Wind direction #5 (deg)
         -.35,                                    !- Wind direction #6 (deg)
         -.2,                                     !- Wind direction #7 (deg)
         -.35;                                    !- Wind direction #8 (deg)


WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.040,                                         !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

AirflowNetwork:MultiZone:ReferenceCrackConditions,
  Reference Crack Conditions,                     !- Name of Reference Crack Conditions
   20,                                            !- Standard temperature for crack data {C}
   101320,                                        !- Standard barometric pressure for crack data {Pa}
   0.005;                                         !- Standard humidity ratio for crack data {kg/kg}

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
   Cp Data,                                       !- Name
   0,                                             !- Wind direction #1 {deg}
   45,                                            !- Wind direction #2 {deg}
   90,                                            !- Wind direction #3 {deg}
   135,                                           !- Wind direction #4 {deg}
   180,                                           !- Wind direction #5 {deg}
   225,                                           !- Wind direction #6 {deg}
   270,                                           !- Wind direction #7 {deg}
   315;                                           !- Wind direction #8 {deg}

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: Dwell_DomKitchen_Heat
Schedule:Compact,
Block1:Kitchen Heating SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: Weekends,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomKitchen_Heat
Schedule:Compact,
Block1:Kitchen Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Dwell_DomKitchen_Cool
Schedule:Compact,
Block1:Kitchen Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 24:00,  25,
For: Weekends,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 24:00,  25,
For: Holidays,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 24:00,  25,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Dwell_DomKitchen_Cool
Schedule:Compact,
Block1:Kitchen Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 24:00, 1,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   Block1:Kitchen,                                !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block1:Kitchen,                                !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block1:Kitchen;                                !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block1:Kitchen,                                !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)
DesignSpecification:OutdoorAir,
   Block1:Kitchen,                                !- Zone Name
   Flow/Zone,                                     !- Outdoor Air Method
   ,                                              !- Outdoor Air Flow per Person {m3/s}
   ,                                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   ,                                              !- Outdoor Air Flow per Zone {m3/s}
   ,                                              !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


Schedule:Compact,
   Block1:Kitchen TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.50;

ZoneControl:Thermostat,  Block1:Kitchen Thermostat, Block1:Kitchen,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:Kitchen;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   Block1:Kitchen Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   Block1:Kitchen TempControlSch;                   !- Radiative Fraction Schedule Name



   !ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:Kitchen,Block1:KitchenHeating,Block1:Kitchen Cooling SP Sch;
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:Kitchen,Block1:Kitchen Heating SP Sch,Block1:Kitchen Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block1:Kitchen, Block1:Kitchen Equipment, Block1:Kitchen Inlets, , Node Block1:Kitchen Zone, Node Block1:Kitchen Out;

ZoneHVAC:EquipmentList, Block1:Kitchen Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Block1:Kitchen Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block1:Kitchen Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block1:Kitchen In,                        !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block1:Kitchen Heating Availability Sch,       !- Heating Availability Schedule
   Block1:Kitchen Cooling Availability Sch,       !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block1:Kitchen Inlets,
   Node Block1:Kitchen In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
Block1:Hall Heating SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
Block1:Hall Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Dwell_DomCirculation_Cool
Schedule:Compact,
Block1:Hall Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: Weekends,
Until: 05:00, 100,
Until: 24:00,  25,
For: Holidays,
Until: 05:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Dwell_DomCirculation_Cool
Schedule:Compact,
Block1:Hall Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 05:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   Block1:Hall,                                   !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block1:Hall,                                   !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block1:Hall;                                   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block1:Hall,                                   !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)
DesignSpecification:OutdoorAir,
   Block1:Hall,                                   !- Zone Name
   Flow/Zone,                                     !- Outdoor Air Method
   ,                                              !- Outdoor Air Flow per Person {m3/s}
   ,                                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   ,                                              !- Outdoor Air Flow per Zone {m3/s}
   ,                                              !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


Schedule:Compact,
   Block1:Hall TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.50;

ZoneControl:Thermostat,  Block1:Hall Thermostat, Block1:Hall,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:Hall;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   Block1:Hall Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   Block1:Hall TempControlSch;                   !- Radiative Fraction Schedule Name



   !ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:Hall,Block1:HallHeating,Block1:Hall Cooling SP Sch;
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:Hall,Block1:Hall Heating SP Sch,Block1:Hall Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block1:Hall, Block1:Hall Equipment, Block1:Hall Inlets, , Node Block1:Hall Zone, Node Block1:Hall Out;

ZoneHVAC:EquipmentList, Block1:Hall Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Block1:Hall Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block1:Hall Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block1:Hall In,                           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block1:Hall Heating Availability Sch,          !- Heating Availability Schedule
   Block1:Hall Cooling Availability Sch,          !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block1:Hall Inlets,
   Node Block1:Hall In;


! Modified schedule: Dwell_DomLounge_Heat
Schedule:Compact,
Block1:LivingRoom Heating SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: Weekends,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: Holidays,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomLounge_Heat
Schedule:Compact,
Block1:LivingRoom Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Dwell_DomLounge_Cool
Schedule:Compact,
Block1:LivingRoom Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 14:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: Weekends,
Until: 14:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: Holidays,
Until: 14:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Dwell_DomLounge_Cool
Schedule:Compact,
Block1:LivingRoom Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 14:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 14:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 14:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   Block1:LivingRoom,                             !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block1:LivingRoom,                             !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block1:LivingRoom;                             !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block1:LivingRoom,                             !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)
DesignSpecification:OutdoorAir,
   Block1:LivingRoom,                             !- Zone Name
   Flow/Zone,                                     !- Outdoor Air Method
   ,                                              !- Outdoor Air Flow per Person {m3/s}
   ,                                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   ,                                              !- Outdoor Air Flow per Zone {m3/s}
   ,                                              !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


Schedule:Compact,
   Block1:LivingRoom TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.50;

ZoneControl:Thermostat,  Block1:LivingRoom Thermostat, Block1:LivingRoom,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:LivingRoom;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   Block1:LivingRoom Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   Block1:LivingRoom TempControlSch;                   !- Radiative Fraction Schedule Name



   !ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:LivingRoom,Block1:LivingRoomHeating,Block1:LivingRoom Cooling SP Sch;
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:LivingRoom,Block1:LivingRoom Heating SP Sch,Block1:LivingRoom Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block1:LivingRoom, Block1:LivingRoom Equipment, Block1:LivingRoom Inlets, , Node Block1:LivingRoom Zone, Node Block1:LivingRoom Out;

ZoneHVAC:EquipmentList, Block1:LivingRoom Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Block1:LivingRoom Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block1:LivingRoom Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block1:LivingRoom In,                     !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block1:LivingRoom Heating Availability Sch,    !- Heating Availability Schedule
   Block1:LivingRoom Cooling Availability Sch,    !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block1:LivingRoom Inlets,
   Node Block1:LivingRoom In;


! Modified schedule: Dwell_DomBed_Heat
Schedule:Compact,
Block2:Bedroom Heating SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: Weekends,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomBed_Heat
Schedule:Compact,
Block2:Bedroom Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Dwell_DomBed_Cool
Schedule:Compact,
Block2:Bedroom Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00,  25,
Until: 20:00, 100,
Until: 24:00,  25,
For: Weekends,
Until: 09:00,  25,
Until: 20:00, 100,
Until: 24:00,  25,
For: Holidays,
Until: 09:00,  25,
Until: 20:00, 100,
Until: 24:00,  25,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Dwell_DomBed_Cool
Schedule:Compact,
Block2:Bedroom Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Weekends,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   Block2:Bedroom,                                !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block2:Bedroom,                                !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block2:Bedroom;                                !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block2:Bedroom,                                !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)
DesignSpecification:OutdoorAir,
   Block2:Bedroom,                                !- Zone Name
   Flow/Zone,                                     !- Outdoor Air Method
   ,                                              !- Outdoor Air Flow per Person {m3/s}
   ,                                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   ,                                              !- Outdoor Air Flow per Zone {m3/s}
   ,                                              !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


Schedule:Compact,
   Block2:Bedroom TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.50;

ZoneControl:Thermostat,  Block2:Bedroom Thermostat, Block2:Bedroom,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:Bedroom;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   Block2:Bedroom Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   Block2:Bedroom TempControlSch;                   !- Radiative Fraction Schedule Name



   !ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:Bedroom,Block2:BedroomHeating,Block2:Bedroom Cooling SP Sch;
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:Bedroom,Block2:Bedroom Heating SP Sch,Block2:Bedroom Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block2:Bedroom, Block2:Bedroom Equipment, Block2:Bedroom Inlets, , Node Block2:Bedroom Zone, Node Block2:Bedroom Out;

ZoneHVAC:EquipmentList, Block2:Bedroom Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Block2:Bedroom Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block2:Bedroom Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block2:Bedroom In,                        !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block2:Bedroom Heating Availability Sch,       !- Heating Availability Schedule
   Block2:Bedroom Cooling Availability Sch,       !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block2:Bedroom Inlets,
   Node Block2:Bedroom In;


! Modified schedule: Dwell_DomBath_Heat
Schedule:Compact,
Block2:Bathroom Heating SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: Weekends,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomBath_Heat
Schedule:Compact,
Block2:Bathroom Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Dwell_DomBath_Cool
Schedule:Compact,
Block2:Bathroom Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: Weekends,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: Holidays,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 23:00,  25,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Dwell_DomBath_Cool
Schedule:Compact,
Block2:Bathroom Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   Block2:Bathroom,                               !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block2:Bathroom,                               !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block2:Bathroom;                               !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block2:Bathroom,                               !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)
DesignSpecification:OutdoorAir,
   Block2:Bathroom,                               !- Zone Name
   Flow/Zone,                                     !- Outdoor Air Method
   ,                                              !- Outdoor Air Flow per Person {m3/s}
   ,                                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   ,                                              !- Outdoor Air Flow per Zone {m3/s}
   ,                                              !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


Schedule:Compact,
   Block2:Bathroom TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.50;

ZoneControl:Thermostat,  Block2:Bathroom Thermostat, Block2:Bathroom,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:Bathroom;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   Block2:Bathroom Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   Block2:Bathroom TempControlSch;                   !- Radiative Fraction Schedule Name



   !ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:Bathroom,Block2:BathroomHeating,Block2:Bathroom Cooling SP Sch;
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:Bathroom,Block2:Bathroom Heating SP Sch,Block2:Bathroom Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block2:Bathroom, Block2:Bathroom Equipment, Block2:Bathroom Inlets, , Node Block2:Bathroom Zone, Node Block2:Bathroom Out;

ZoneHVAC:EquipmentList, Block2:Bathroom Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Block2:Bathroom Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block2:Bathroom Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block2:Bathroom In,                       !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block2:Bathroom Heating Availability Sch,      !- Heating Availability Schedule
   Block2:Bathroom Cooling Availability Sch,      !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block2:Bathroom Inlets,
   Node Block2:Bathroom In;


! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Block2:Landing Heating SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 15:00,  12,
Until: 24:00,  18,
For: Weekends,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 07:00,  12,
Until: 21:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCommonAreas_Heat
Schedule:Compact,
Block2:Landing Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Dwell_DomCommonAreas_Cool
Schedule:Compact,
Block2:Landing Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 15:00, 100,
Until: 24:00,  25,
For: Weekends,
Until: 07:00, 100,
Until: 21:00,  25,
Until: 24:00, 100,
For: Holidays,
Until: 07:00, 100,
Until: 21:00,  25,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Dwell_DomCommonAreas_Cool
Schedule:Compact,
Block2:Landing Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 15:00, 0,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   Block2:Landing,                                !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block2:Landing,                                !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block2:Landing;                                !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block2:Landing,                                !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)
DesignSpecification:OutdoorAir,
   Block2:Landing,                                !- Zone Name
   Flow/Zone,                                     !- Outdoor Air Method
   ,                                              !- Outdoor Air Flow per Person {m3/s}
   ,                                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   ,                                              !- Outdoor Air Flow per Zone {m3/s}
   ,                                              !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


Schedule:Compact,
   Block2:Landing TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.50;

ZoneControl:Thermostat,  Block2:Landing Thermostat, Block2:Landing,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:Landing;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   Block2:Landing Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   Block2:Landing TempControlSch;                   !- Radiative Fraction Schedule Name



   !ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:Landing,Block2:LandingHeating,Block2:Landing Cooling SP Sch;
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:Landing,Block2:Landing Heating SP Sch,Block2:Landing Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block2:Landing, Block2:Landing Equipment, Block2:Landing Inlets, , Node Block2:Landing Zone, Node Block2:Landing Out;

ZoneHVAC:EquipmentList, Block2:Landing Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Block2:Landing Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block2:Landing Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block2:Landing In,                        !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block2:Landing Heating Availability Sch,       !- Heating Availability Schedule
   Block2:Landing Cooling Availability Sch,       !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block2:Landing Inlets,
   Node Block2:Landing In;


! Modified schedule: Dwell_DomBed_Heat
Schedule:Compact,
Block2:MasterBedroom Heating SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: Weekends,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomBed_Heat
Schedule:Compact,
Block2:MasterBedroom Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Dwell_DomBed_Cool
Schedule:Compact,
Block2:MasterBedroom Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00,  25,
Until: 20:00, 100,
Until: 24:00,  25,
For: Weekends,
Until: 09:00,  25,
Until: 20:00, 100,
Until: 24:00,  25,
For: Holidays,
Until: 09:00,  25,
Until: 20:00, 100,
Until: 24:00,  25,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Dwell_DomBed_Cool
Schedule:Compact,
Block2:MasterBedroom Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Weekends,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   Block2:MasterBedroom,                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block2:MasterBedroom,                          !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block2:MasterBedroom;                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block2:MasterBedroom,                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)
DesignSpecification:OutdoorAir,
   Block2:MasterBedroom,                          !- Zone Name
   Flow/Zone,                                     !- Outdoor Air Method
   ,                                              !- Outdoor Air Flow per Person {m3/s}
   ,                                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   ,                                              !- Outdoor Air Flow per Zone {m3/s}
   ,                                              !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


Schedule:Compact,
   Block2:MasterBedroom TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.50;

ZoneControl:Thermostat,  Block2:MasterBedroom Thermostat, Block2:MasterBedroom,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:MasterBedroom;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   Block2:MasterBedroom Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   Block2:MasterBedroom TempControlSch;                   !- Radiative Fraction Schedule Name



   !ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:MasterBedroom,Block2:MasterBedroomHeating,Block2:MasterBedroom Cooling SP Sch;
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:MasterBedroom,Block2:MasterBedroom Heating SP Sch,Block2:MasterBedroom Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block2:MasterBedroom, Block2:MasterBedroom Equipment, Block2:MasterBedroom Inlets, , Node Block2:MasterBedroom Zone, Node Block2:MasterBedroom Out;

ZoneHVAC:EquipmentList, Block2:MasterBedroom Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Block2:MasterBedroom Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block2:MasterBedroom Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block2:MasterBedroom In,                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block2:MasterBedroom Heating Availability Sch, !- Heating Availability Schedule
   Block2:MasterBedroom Cooling Availability Sch, !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block2:MasterBedroom Inlets,
   Node Block2:MasterBedroom In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Block2:Office Heating SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Block2:Office Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
Block2:Office Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  24,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Office_OpenOff_Cool
Schedule:Compact,
Block2:Office Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   Block2:Office,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block2:Office,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block2:Office;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block2:Office,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)
DesignSpecification:OutdoorAir,
   Block2:Office,                                 !- Zone Name
   Flow/Zone,                                     !- Outdoor Air Method
   ,                                              !- Outdoor Air Flow per Person {m3/s}
   ,                                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   ,                                              !- Outdoor Air Flow per Zone {m3/s}
   ,                                              !- Outdoor Air Flow Air Changes per Hour
   On;                                            !- Outdoor Air Flow Rate Fraction Schedule Name


Schedule:Compact,
   Block2:Office TempControlSch,
   Temperature,
   Through: 31 Dec,
   For: WinterDesignDay,
   Until: 24:00, 0.50,
   For: SummerDesignDay,
   Until: 24:00, 0.00,
   For: AllOtherDays,
   Until: 24:00, 0.50;

ZoneControl:Thermostat,  Block2:Office Thermostat, Block2:Office,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:Office;

ZoneControl:Thermostat:OperativeTemperature,      !- Defines zone temperature control type
   Block2:Office Thermostat,                       !- Thermostat name
   Scheduled,                                     !- Radiative Fraction Input Mode
   ,                                              !- Fixed Radiative Fraction
   Block2:Office TempControlSch;                   !- Radiative Fraction Schedule Name



   !ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:Office,Block2:OfficeHeating,Block2:Office Cooling SP Sch;
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:Office,Block2:Office Heating SP Sch,Block2:Office Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block2:Office, Block2:Office Equipment, Block2:Office Inlets, , Node Block2:Office Zone, Node Block2:Office Out;

ZoneHVAC:EquipmentList, Block2:Office Equipment,
   ZoneHVAC:IdealLoadsAirSystem, Block2:Office Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block2:Office Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block2:Office In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   ,                                              !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block2:Office Heating Availability Sch,        !- Heating Availability Schedule
   Block2:Office Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block2:Office Inlets,
   Node Block2:Office In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   6;                                             !- Time steps in averaging window


   OutputControl:Table:Style, CommaAndHTML, JtoKWH;
   Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
   DemandEndUseComponentsSummary,
   SensibleHeatGainSummary,
   InputVerificationandResultsSummary,
   ClimaticDataSummary,
   EquipmentSummary,
   EnvelopeSummary,
   LightingSummary,
   HVACSizingSummary,
   SystemSummary,
   ComponentSizingSummary,
   OutdoorAirSummary,
   ObjectCountSummary;

   !OutputControl:IlluminanceMap:Style,
   !   Comma;                                         !- Column separator

   !Output:Surfaces:List, Details;
   !Output:Constructions, Construction;
   !OutputControl:ReportingTolerances,.5,.5;
   !Output:Diagnostics, DisplayAdvancedReportVariables;

   Output:EnergyManagementSystem,
       Verbose,                 !- Actuator Availability Dictionary Reporting
       Verbose,                 !- Internal Variable Availability Dictionary Reporting
       Verbose;                 !- EMS Runtime Language Debug Output Level

   !Output:VariableDictionary, IDF;


Output:Variable,*,Facility Total Purchased Electric Power,timestep; !- HVAC Average [W]
Output:Variable,*,Facility Total Purchased Electric Energy,timestep; !- HVAC Sum [J]
Output:Variable,*,Facility Total Surplus Electric Energy,timestep; !- HVAC Sum [J]
Output:Variable,*,Facility Net Purchased Electric Power,timestep; !- HVAC Average [W]
Output:Variable,*,Facility Net Purchased Electric Energy,timestep; !- HVAC Sum [J]
Output:Variable,*,Facility Total Building Electric Demand Power,timestep; !- HVAC Average [W]
Output:Variable,*,Facility Total HVAC Electric Demand Power,timestep; !- HVAC Average [W]
Output:Variable,*,Facility Total Electric Demand Power,timestep; !- HVAC Average [W]
Output:Variable,*,Facility Total Produced Electric Power,timestep; !- HVAC Average [W]
Output:Variable,*,Facility Total Produced Electric Energy,timestep; !- HVAC Sum [J]

Output:Variable,*,Zone People Radiant Heating Rate,timestep;
Output:Variable,*,Zone Air Relative Humidity,timestep;
Output:Variable,*,Zone Mean Radiant Temperature,timestep;
Output:Variable,*,Zone People Occupant Count,timestep;
Output:Variable,*,Daylighting Reference Point 1 Illuminance,timestep;
Output:Variable,*,Zone Mean Radiant Temperature,timestep;
Output:Variable,*,Site Exterior Horizontal Sky Illuminance,timestep;
Output:Variable,*,Site Rain Status,timestep;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;
Output:Variable,*,Zone Lights Electric Power,Timestep;
Output:Variable,*,Zone Lights Electric Energy,Timestep;
Output:Variable,*,Zone Air System Sensible Heating Energy,Timestep;
Output:Variable,*,Zone Air System Sensible Heating Rate,Timestep;
Output:Variable,*,Zone Air System Sensible Cooling Energy,Timestep;
Output:Variable,*,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,*,Zone Mean Air Temperature,Timestep;

Output:Variable,*,Zone People Radiant Heating Rate,monthly;
Output:Variable,*,Zone Air Relative Humidity,monthly;
Output:Variable,*,Zone Mean Radiant Temperature,monthly;
Output:Variable,*,Zone People Occupant Count,monthly;
Output:Variable,*,Daylighting Reference Point 1 Illuminance,monthly;
Output:Variable,*,Zone Mean Radiant Temperature,monthly;
Output:Variable,*,Site Exterior Horizontal Sky Illuminance,monthly;
Output:Variable,*,Site Rain Status,monthly;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;
Output:Variable,*,Zone Lights Electric Power,monthly;
Output:Variable,*,Zone Lights Electric Energy,monthly;
Output:Variable,*,Zone Air System Sensible Heating Energy,monthly;
Output:Variable,*,Zone Air System Sensible Heating Rate,monthly;
Output:Variable,*,Zone Air System Sensible Cooling Energy,monthly;
Output:Variable,*,Zone Air System Sensible Cooling Rate,monthly;
Output:Variable,*,Zone Mean Air Temperature,monthly;

Output:Variable,*,Zone People Radiant Heating Rate,runperiod;
Output:Variable,*,Zone Air Relative Humidity,runperiod;
Output:Variable,*,Zone Mean Radiant Temperature,runperiod;
Output:Variable,*,Zone People Occupant Count,runperiod;
Output:Variable,*,Daylighting Reference Point 1 Illuminance,runperiod;
Output:Variable,*,Zone Mean Radiant Temperature,runperiod;
Output:Variable,*,Site Exterior Horizontal Sky Illuminance,runperiod;
Output:Variable,*,Site Rain Status,runperiod;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;
Output:Variable,*,Zone Lights Electric Power,runperiod;
Output:Variable,*,Zone Lights Electric Energy,runperiod;
Output:Variable,*,Zone Air System Sensible Heating Energy,runperiod;
Output:Variable,*,Zone Air System Sensible Heating Rate,runperiod;
Output:Variable,*,Zone Air System Sensible Cooling Energy,runperiod;
Output:Variable,*,Zone Air System Sensible Cooling Rate,runperiod;
Output:Variable,*,Zone Mean Air Temperature,runperiod;

Output:Variable,*,Schedule Value,Timestep;
Output:Variable,*,AFN Surface Venting Window or Door Opening Factor,timestep;
Output:Variable,*,Zone Exterior Windows Total Transmitted Beam Solar Radiation Rate,timestep;


ExternalInterface,
  FunctionalMockupUnitImport;                !- Name of External Interface


ExternalInterface:FunctionalMockupUnitImport,
  agentFMU.fmu,                              !- FMU Filename
   15,                                       !- FMU Timeout in milli-seconds
   0;                                        !- FMU LoggingOn Value


 ExternalInterface:FunctionalMockupUnitImport:From:Variable,
   Whole Building,                             !- EnergyPlus Key Value,
   Facility Total Purchased Electric Power,!- EnergyPlus Variable Name,
   agentFMU.fmu,                            !- FMU Filename,
   FMI,                                     !- FMU Instance Name,
   HVACPower;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Environment,                             !- EnergyPlus Key Value,
  Site Exterior Horizontal Sky Illuminance,!- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  EnvironmentSiteExteriorHorizontalSkyIlluminance;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Environment,                             !- EnergyPlus Key Value,
  Site Rain Status,                        !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  EnvironmentSiteRainStatus;               !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Environment,                             !- EnergyPlus Key Value,
  Site Outdoor Air Drybulb Temperature,    !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  EnvironmentSiteOutdoorAirDrybulbTemperature;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block1:Kitchen,                          !- EnergyPlus Key Value,
  Zone Mean Air Temperature,               !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block1:KitchenZoneMeanAirTemperature;    !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block1:LivingRoom,                       !- EnergyPlus Key Value,
  Zone Mean Air Temperature,               !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block1:LivingRoomZoneMeanAirTemperature; !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block2:Bathroom,                         !- EnergyPlus Key Value,
  Zone Mean Air Temperature,               !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block2:BathroomZoneMeanAirTemperature;   !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block2:MasterBedroom,                    !- EnergyPlus Key Value,
  Zone Mean Air Temperature,               !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block2:MasterBedroomZoneMeanAirTemperature;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block2:Office,                           !- EnergyPlus Key Value,
  Zone Mean Air Temperature,               !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block2:OfficeZoneMeanAirTemperature;     !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block1:Kitchen,                          !- EnergyPlus Key Value,
  Zone Air Relative Humidity,              !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block1:KitchenZoneAirRelativeHumidity;   !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block1:LivingRoom,                       !- EnergyPlus Key Value,
  Zone Air Relative Humidity,              !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block1:LivingRoomZoneAirRelativeHumidity;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block2:Bathroom,                         !- EnergyPlus Key Value,
  Zone Air Relative Humidity,              !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block2:BathroomZoneAirRelativeHumidity;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block2:MasterBedroom,                    !- EnergyPlus Key Value,
  Zone Air Relative Humidity,              !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block2:MasterBedroomZoneAirRelativeHumidity;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block2:Office,                           !- EnergyPlus Key Value,
  Zone Air Relative Humidity,              !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block2:OfficeZoneAirRelativeHumidity;    !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block1:Kitchen,                          !- EnergyPlus Key Value,
  Zone Mean Radiant Temperature,           !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block1:KitchenZoneMeanRadiantTemperature;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block1:LivingRoom,                       !- EnergyPlus Key Value,
  Zone Mean Radiant Temperature,           !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block1:LivingRoomZoneMeanRadiantTemperature;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block2:Bathroom,                         !- EnergyPlus Key Value,
  Zone Mean Radiant Temperature,           !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block2:BathroomZoneMeanRadiantTemperature;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block2:MasterBedroom,                    !- EnergyPlus Key Value,
  Zone Mean Radiant Temperature,           !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block2:MasterBedroomZoneMeanRadiantTemperature;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block2:Office,                           !- EnergyPlus Key Value,
  Zone Mean Radiant Temperature,           !- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block2:OfficeZoneMeanRadiantTemperature; !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block1:Kitchen,                          !- EnergyPlus Key Value,
  Daylighting Reference Point 1 Illuminance,!- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block1:KitchenDaylightingReferencePoint1Illuminance;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block1:LivingRoom,                       !- EnergyPlus Key Value,
  Daylighting Reference Point 1 Illuminance,!- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block1:LivingRoomDaylightingReferencePoint1Illuminance;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block2:Bathroom,                         !- EnergyPlus Key Value,
  Daylighting Reference Point 1 Illuminance,!- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block2:BathroomDaylightingReferencePoint1Illuminance;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block2:MasterBedroom,                    !- EnergyPlus Key Value,
  Daylighting Reference Point 1 Illuminance,!- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block2:MasterBedroomDaylightingReferencePoint1Illuminance;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
  Block2:Office,                           !- EnergyPlus Key Value,
  Daylighting Reference Point 1 Illuminance,!- EnergyPlus Variable Name,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Instance Name,
  Block2:OfficeDaylightingReferencePoint1Illuminance;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block1:KitchenNumberOfOccupants,         !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block1:KitchenNumberOfOccupants,         !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block1:LivingRoomNumberOfOccupants,      !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block1:LivingRoomNumberOfOccupants,      !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block2:BathroomNumberOfOccupants,        !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block2:BathroomNumberOfOccupants,        !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block2:MasterBedroomNumberOfOccupants,   !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block2:MasterBedroomNumberOfOccupants,   !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block2:OfficeNumberOfOccupants,          !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block2:OfficeNumberOfOccupants,          !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block1:KitchenWindowState,               !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block1:KitchenWindowState0,               !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block1:LivingRoomWindowState,            !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block1:LivingRoomWindowState0,            !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block2:BathroomWindowState,              !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block2:BathroomWindowState0,              !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block2:MasterBedroomWindowState,         !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block2:MasterBedroomWindowState0,         !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block2:OfficeWindowState,                !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block2:OfficeWindowState0,                !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block1:KitchenLightState,                !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block1:KitchenLightState,                !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block1:LivingRoomLightState,             !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block1:LivingRoomLightState,             !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block2:BathroomLightState,               !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block2:BathroomLightState,               !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block2:MasterBedroomLightState,          !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block2:MasterBedroomLightState,          !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block2:OfficeLightState,                 !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block2:OfficeLightState,                 !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block1:KitchenAverageGains,              !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block1:KitchenAverageGains,              !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block1:LivingRoomAverageGains,           !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block1:LivingRoomAverageGains,           !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block2:BathroomAverageGains,             !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block2:BathroomAverageGains,             !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block2:MasterBedroomAverageGains,        !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block2:MasterBedroomAverageGains,        !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
  Block2:OfficeAverageGains,               !- EnergyPlus Key Value,
  Any Number,                              !- Schedule Type Limits Names,
  agentFMU.fmu,                            !- FMU Filename,
  FMI,                                     !- FMU Model Name,
  Block2:OfficeAverageGains,               !- FMU Model Variable Name,
  0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Actuator,
  Block2:Bathroom_Wall_2_0_0_0_0_0_Win_Shading_Fraction, !- EnergyPlus Variable Name
  Block2:Bathroom_Wall_2_0_0_0_0_0_Win, !- Actuated Component Unique Name
  Window Shading Fraction, !- Actuated Component Type
  Control Fraction, !- Actuated Component Control Type
  agentFMU.fmu, !- FMU Filename
  FMI, !- FMU Model Name
  Block2:BathroomBlindFraction, !- FMU Model Variable Name
  0.0; !- Initial Value


ExternalInterface:FunctionalMockupUnitImport:To:Actuator,
  Block2:MasterBedroom_Wall_7_0_0_0_0_0_Win_Shading_Fraction, !- EnergyPlus Variable Name
  Block2:MasterBedroom_Wall_7_0_0_0_0_0_Win, !- Actuated Component Unique Name
  Window Shading Fraction, !- Actuated Component Type
  Control Fraction, !- Actuated Component Control Type
  agentFMU.fmu, !- FMU Filename
  FMI, !- FMU Model Name
  Block2:MasterBedroomBlindFraction, !- FMU Model Variable Name
  0.0; !- Initial Value


ExternalInterface:FunctionalMockupUnitImport:To:Actuator,
  Block2:Office_Wall_2_0_0_0_0_0_Win_Shading_Fraction, !- EnergyPlus Variable Name
  Block2:Office_Wall_2_0_0_0_0_0_Win, !- Actuated Component Unique Name
  Window Shading Fraction, !- Actuated Component Type
  Control Fraction, !- Actuated Component Control Type
  agentFMU.fmu, !- FMU Filename
  FMI, !- FMU Model Name
  Block2:OfficeBlindFraction, !- FMU Model Variable Name
  0.0; !- Initial Value


ExternalInterface:FunctionalMockupUnitImport:To:Actuator,
  Block1:Kitchen_Wall_2_0_0_0_0_0_Win_Shading_Fraction, !- EnergyPlus Variable Name
  Block1:Kitchen_Wall_2_0_0_0_0_0_Win, !- Actuated Component Unique Name
  Window Shading Fraction, !- Actuated Component Type
  Control Fraction, !- Actuated Component Control Type
  agentFMU.fmu, !- FMU Filename
  FMI, !- FMU Model Name
  Block1:KitchenBlindFraction, !- FMU Model Variable Name
  0.0; !- Initial Value


ExternalInterface:FunctionalMockupUnitImport:To:Actuator,
  Block1:LivingRoom_Wall_2_0_0_0_0_0_Win_Shading_Fraction, !- EnergyPlus Variable Name
  Block1:LivingRoom_Wall_2_0_0_0_0_0_Win, !- Actuated Component Unique Name
  Window Shading Fraction, !- Actuated Component Type
  Control Fraction, !- Actuated Component Control Type
  agentFMU.fmu, !- FMU Filename
  FMI, !- FMU Model Name
  Block1:LivingRoomBlindFraction, !- FMU Model Variable Name
  0.0; !- Initial Value
